 
Permit number                              
EPR/BP3945QX 11 
OFFICIAL 
OFFICIAL 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 S1.1 A1 (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 31 emergency 
standby generators with a 
total thermal input of 
approximately 180.5 MWth. 
 
LON4: 
5 x 7.28 MWth engines 
8 x 6.04 MWth engines 
(Existing Plant) 
 
 
LON4: 
3 x 6.04 MWth engines 
3 x 5.61 MWth engines 
LON3: 
6 x 4.72 MWth engines 
LON10: 
6 x 5.42 MWth engines  
(New Medium Combustion 
Plant) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.3. 
 
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage Input to site drainage system until discharge to Thames 
Water surface water sewer (emission point W1) and 
soakaways via bypass interceptors (emission points W2 
and W3). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Application forms B2 and B3 and all referenced supporting 
information, including generators testing schedule (as detailed in 
Section 5.1 of document: Virtus HoldCo Ltd Environmental 
Permit Application, ref: 70092911/SLOUGH CAMPUS/EPR001 
REV 2 dated August 2022). 
Duly Made 
04/11/2022 
Response to 
Schedule 5 request 
for further 
information dated 
10/03/2023 
Standby Generation Management Procedure version 1.3 dated 
03/06/2023 
14/06/2023 
 