# EIR — actual run hours of data-centre standby generators

**To:** Environment Agency (permitting and compliance records).
**Framing:** Environmental Information Regulations 2004. Emissions to
air and the operation of combustion plant are environmental information
under reg 2(1)(b) — factors affecting the elements — and reg 2(1)(c),
measures and activities affecting them.
**Status:** DRAFT — not sent. Sender details and signature are Luke's.

**Why this request exists.** The permits themselves say the Agency
receives this information. Across 29 of the data-centre permits this
project holds, the decision documents state:

> "Reporting of standby generator maintenance run hours is required
> annually and any electrical outages (planned or grid failures
> regardless of duration) require both annual reporting and immediate
> notification of the Environment Agency."

and the permit conditions require the operator to keep it:

> "The operator shall maintain a record of the type and quantity of
> fuel used and the total annual operating hours for each MCP."

> "The operator will be required to record operating hours and the
> number of runs for each of the generators."

So the returns exist, they are made annually, and they are held by a
public authority. What is published is only the ceiling: permits cap
emergency operation at 500 hours a year, and the same documents note
that "Emission limit values (ELVs) to air are not applicable to MCPs
operating less than 500 hours per year" — so the cap sits exactly at
the threshold below which air-emission limits do not apply. The gap
between that ceiling and actual use is the thing no public source
states.

---

Dear Environment Agency information rights team,

Under the Environmental Information Regulations 2004, please provide
the following for environmental permits issued for standby electricity
generating combustion plant at data centres in England (Part A(1)
activity 1.1 A(1)(a), "Combustion; Any Fuel =>50MW", including
installations permitted as "Medium Combustion Plant collectively
=>50MW"):

1. For each such permit, for each reporting year from 2021 to the most
   recent return received: the **annual operating hours reported for
   the standby generating plant**, as reported under the permit's
   annual reporting requirement — at whatever granularity you hold it
   (installation total, or per generator / per MCP where the return
   distinguishes them).

2. For the same permits and years: the **type and quantity of fuel
   used**, as recorded under the condition requiring the operator to
   maintain a record of "the type and quantity of fuel used and the
   total annual operating hours for each MCP".

3. For the same permits and years: the **number of runs** recorded for
   each generator, where the permit requires it.

4. Any **notifications of electrical outages** (planned outages or grid
   failures) and of **operation in an emergency scenario** received for
   these permits over the same period, including the date and the
   duration of operation.

5. A list of the permits you are treating as within scope, with permit
   number, installation name, operator and site address, so that any
   omission is visible.

If it is easier to supply the underlying returns as received rather
than a compiled table, that is welcome — a copy of each annual return
would satisfy items 1 to 3.

**On the form of the answer.** A spreadsheet or CSV is ideal. If the
returns are held only as scanned or free-text documents, please say so
and provide them in that form rather than declining on the basis that
compilation would be burdensome; reg 6(1)(b) requires the information
in the form requested only where reasonable.

**If you propose to withhold any of it.** Please note that regulation
12(2) requires a presumption in favour of disclosure, and that under
reg 12(9) information on emissions may not be withheld under the
commercial-confidentiality exception at reg 12(5)(e). Operating hours
and fuel quantities for combustion plant are information on emissions:
they determine the mass of pollutants released. If you nevertheless
consider an exception engaged, please identify it per item and conduct
the public-interest balance in the knowledge that the published figure
today is only a permitted maximum, that the maximum is set at the
threshold below which emission limit values cease to apply, and that
several operators of these installations publicly describe themselves
as powered by 100% renewable energy without stating what their standby
plant is or how often it runs.

If any part is unclear or the scope is broader than you can handle in
the statutory period, please contact me and I will narrow it by
operator or by region rather than have the request refused as
manifestly unreasonable under reg 12(4)(b).

Yours faithfully,
