 
Permitting Decisions- Bespoke Permit 
 
 LIT 11984 [Publish date]  Page 1 of 29 
We have decided to grant the permit for Linmere Island Data Centre operated by 
Amazon Data Services UK Limited. 
The permit number is EPR/AP3427SQ 
The permit was granted on 29/01/2026 
The application is for  
The application is for the operation of standby electricity generating combustion 
plant at a data centre site. The site is in a rural location; the area is an industrial 
estate predominantly made up of hardstanding and numerous buildings of 
varying style and height. The site’s national grid reference number is TL 03503 
25622. 
The combustion plant comprises: 
40 gas oil/ HVO fired CAT 3516E Main generators each with a thermal input of 8 
MWth and 2 gas oil/ HVO fired CAT C32 house generators each with a thermal 
input of 2.1 MWth all operating as standby backup generators.  
The combined net rated thermal input of all diesel/ HVO backup generators on 
site is 324.6 MWth (40 x 8 MWth standby generators and 2x 2.1 MWth house 
generators).  
Operation of the data centre combustion plant will be regulated as a Section 1.1 
Part A (1) (a) (i) activity under the Environmental Permitting (England and Wales) 
Regulations (EPR) 2016 for the burning of any fuel in an appliance with a rated 
thermal input of 50 or more megawatts (MW).  
The generators will supply emergency power to the data centre in the event of 
National Grid failure. In non-emergency scenarios, they will be operated only for 
testing and maintenance purposes to an agreed schedule. They will not provide 
any electricity themselves to the National Grid and all electricity generated will be 
used within the data centre.  
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 