 
Page 16 of 29 
• Inspecting interceptor tanks, pipework/fittings, valves, and fuel fill points. 
• Identifying and documenting any degradation (rust, wear, cracks, leaks). 
• Determining corrective actions and recording all repairs or replacements. 
The PPM regime will include testing and maintenance of overfill prevention 
devices as part of the six-monthly inspection programme described below. 
 
Overfill Prevention 
Daily checks for signs of leakage will be carried out. During filling operations: 
• Audible alarm activates at 85% tank capacity. 
• Second alarm at 90% closes the motorised fill valve. 
• Mechanical overfill prevention valve at 95% shuts off the fill line 
automatically. 
• Daily visual inspections of above-ground pipework; underground system 
includes integrated leak detection linked to the main monitoring system. 
 
Pumps 
Measures to secure pumps against theft are based on the site security provisions 
outlined in Document 302321-ARP-XX-XX-RP-Z-1005 Environmental Risk 
Assessment, Table 3-7 (submitted on 20/12/2024): 
• 3m high perimeter fence and monitored security-controlled gates. 
• Access restricted to a secure entrance requiring reporting to Site 
reception. 
• Emergency-only secondary access on the western side of the site. 
• CCTV equipment and thermal cameras mounted on poles for intruder 
detection. 
 
Screw Fittings/ Fixed Couplings 
The operator confirms signs of degradation, including corrosion and debris, will 
be checked during each filling operation and incorporated into the PPM. Licensed 
third-party fuel suppliers will perform these inspections. 
 
Noise 
Noise is not a significant aspect of data centre permitting (it is only the standby 
generators and associated gas oil or equivalent fuel supply systems that are 
permitted, not the operation of the data centre itself). The site will only run the 