 
Page 27 of 29 
The site is too close to sensitive areas. The area is transitioning into a mixed-use 
residential and community zone, making an industrial-scale diesel generator 
facility inappropriate. 
2. Emergency Generators – Air Quality and Emissions 
The operator to provide site-specific air quality modelling that fully accounts for 
local meteorological conditions, the proximity and elevation of nearby residential 
buildings, the type and quality of fuel used, and the actual test frequency 
proposed. Generic modelling assumptions may understate real-world exposure 
risks in this specific context. 
3. Cumulative and Ongoing Air Quality Deterioration 
The local area is already experiencing worsening air quality due to the scale of 
new developments and road traffic. Adding 42 diesel generators would 
accelerate deterioration. 
4. Public Health, Planning, and Community Engagement 
Concerned that Chalton Parish Council was not consulted, despite being the 
closest local authority to the development. This omission denied the residents a 
fair opportunity to engage with the process. 
 
Summary of actions taken:  
With regard to concerns about unsuitability of the site location, the decision for 
suitability of a site location falls within the purview of the planning authority. 
Location is only a relevant consideration for Environmental Permitting in 
assessing potential to have an adverse environmental impact on communities or 
sensitive environmental receptors.  The environmental impact has been 
assessed as part of this determination process. 
With regard to concerns about the operator’s Air Quality and Emissions, the 
operator confirmed the generators are emissions-optimised to US EPA Tier 2 
standard which is considered best available techniques for standby generators 
for data centres. The air quality assessment for this site has primarily used UK 
Environmental Standards to evaluate pollutant concentrations and potential 
health impacts. These standards form the basis for assessing long-term and 
short-term exposure risks at human receptors. In addition to these benchmarks, 
Acute Exposure Guideline Levels (AEGLs) have been included as an extra layer 
of scrutiny due to the nature of operations at data centres, where short-term, 
high-intensity emissions may occur during emergency generator use. AEGLs 
provide a measure of very short-term acute exposure and are particularly 
relevant for identifying potential risks from pollutants such as NO₂ during rare but 
intense operational scenarios. AEGLs are recognised by both the Environment 
Agency and UKHSA as part of multi-agency public health protection during air 
quality incidents. Although they originate from the US EPA, they are accepted 