 
Page 3 of 29 
Key issues of the decision 
 
Best Available Techniques (BAT) Assessment – Emergency Power 
Provision on Site 
Technology & Fuel 
The operator carried out a BAT assessment of the viable technologies and fuel 
capable of providing emergency power at the data centre. 
As outlined in the Environment Agency’s ‘Data Centre FAQ’ document, we 
accept that gas oil or equivalent fuel generators are presently a commonly used 
technology for standby generators. Currently gas oil or equivalent fuel generators 
are the preferred option for the supply of backup power for data centres and are 
a proven technology for providing reliable resilience of functionality which can be 
started from cold very quickly.  
We have specified the fuel to be burned in the engines to consist of gas oil or 
equivalent substitute to be agreed in writing with the Environment Agency with a 
sulphur content of 0.001% w/w. We are in the process of developing our position 
on the use of gas oil substitute fuels such as hydrotreated vegetable oil (HVO), 
therefore we have required that if any of these fuels are proposed, written 
agreement is sought by the operator from the Environment Agency’s regulatory 
officer. The operator confirmed that it is anticipated that the units will be run using 
Gas oil/HVO. We agreed the use of HVO on 01/12/2025.  
Managing Emissions 
Point Source Emissions to Air 
Emissions to air from the Installation will principally comprise combustion gases 
arising from the operation of the generation plant under emergency, testing and 
maintenance scenarios.  
The primary pollutants of concern to air quality from the combustion processes at 
the Installation are nitrogen dioxide (NO2), oxides of nitrogen (NOx), carbon 
monoxide (CO), particulates (PM10 and PM2.5), and sulphur dioxide (SO2). 
The operator has taken measures to minimise emissions from the gas oil or 
equivalent fuel generators under emergency, testing and maintenance scenarios.  
Both the Data Centre FAQ Headline Approach v21 and Emergency backup 
diesel engines on installations: best available techniques (BAT) - GOV.UK 
(www.gov.uk) specifies the BAT emissions specification for new gas oil-fired 
reciprocating engines as emissions optimised to 2g-TA Luft or US EPA Tier 2 or 