 
Permit number             
EPR/AP3427SQ 12 
Table S1.2 Operating techniques 
Description Parts Date Received 
Response to 2nd 
Schedule 5 Notice dated 
17/11/2025 
Response to question 1 detailing design standards for 
containers 2 detailing piping 3 detailing pumps 4 detailing 
vent pipes, taps and valves 5 detailing overfill prevention 6 
detailing screw fittings/ fixed coupling 7 detailing 
underground pipework.  
11/12/2025 
Further Information 
received, responses to 
Request for Further 
Information dated 
3/12/2025 
In relation to the aqueous releases. 19/12/2025 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 Air Quality Management Plan (AQMP) 
The operator shall produce an AQMP in conjunction with the Local 
Authority outlining response measures to be taken in the event of a 
grid failure. This must include, but not be limited to, the following 
considerations:  
• The response should be tailored to reflect the predicted 
potential impact indicated by the air dispersion modelling at 
individual receptors;  
• Preventative and reactive actions to be implemented to limit 
the duration of an outage event to less than 50 hours as far 
as possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence 
the response required, for example meteorological 
conditions or time of day; 
• Contingency for how the response will be carried out in the 
event scenario i.e. loss of power;  
• Timescales for continued review of the management plan; 
and 
• Addition of indicative air quality monitoring stations around 
the site to inform on air quality during extended periods of 
standby generator running including prolonged grid 
outages.  
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
Within 6 months from 
the date of issue of the 
permit 
EPR/AP3427SQ/A001 
IC2 Short-term nitrogen oxides and dust concentrations - 
monitoring plan 
 
The operator shall submit a written report to the Environment 
Agency for assessment and written approval detailing proposals for 
a monitoring programme to verify the predicted short-term nitrogen 
oxides (NOx) and dust concentrations at the boundary of the site or 
off-site locations of sensitive receptors.  
 
The proposal shall detail the monitoring methods and equipment 
that will be used, having consideration for, but not necessarily be 
limited to:  
Submit the written 
report within 6 months 
from written notification 
from the Environment 
Agency 
 
 
 
 
 
 
 
 
 