 
Permit number             
EPR/AP3427SQ 2 
Linmere Island Data Centre  
Permit number EPR/AP3427SQ 
Introductory note 
This introductory note does not form a part of the permit 
The main features of the permit are as follows.   
The data centre will house various IT equipment that will require a constant stable electrical supply to 
operate effectively. This permit covers part of the data centre which includes back-up generation capacity, an 
Environmental Permitting Regulations (EPR) 2016 Schedule 1 listed activity: 
Section 1.1 Part A(1) (a) for the burning of any fuel in an appliance with a rated thermal input of 50 or more 
megawatts (MW). 
The site will comprise 42 standby backup gas oil generators for emergency use in the event of a loss of 
power from the National Grid. The total installed thermal capacity onsite will be approximately 324.6 
megawatts thermal (MWth). These generators will also undergo routine testing in accordance with the  
manufacturer’s maintenance requirements. 
Of the 42 generators, four will serve as secondary backups (known as “catcher” generators), and two smaller 
units (referred to as “house” generators) will cover non-critical loads such as office lighting and the office fire 
system during an emergency. All generators will be operated individually for maintenance tests and will 
exhaust through dedicated flues. Gas oil fuel will be used if Hydrogenated Vegetable Oil (HVO) is 
unavailable. Additionally, there will be one generator with a thermal input capacity o f 0.39 MWth located in 
the substation building. 
Each generator will have an individual vertical flue terminating 25 meters above ground level, and remain 
unimpeded by cowls or caps., with locations detailed in the Installation Permit Boundary and Point Source 
Emissions Plan. The operator has confirmed that all 42 generators intended for use at the da ta centre are 
emissions optimised to meet the US EPA Tier 2 standard. 
The installation boundary encompasses only the listed activities. The Directly Associated Activities (DAA) 
include fuel storage tanks, associated pipework, and the surface water drainage network. The Emergency 
Standby Generators (ESGs) are classified as “limited hours Medium Combustion Plants (MCPs)”, as they 
operate solely for maintenance, testing, and emergency situations. These ESGs are capable of running on 
gas oil or biodiesel, such as HVO. 
There are 42 point source emissions to air at the site, labelled A1 to A42. The primary emissions from the 
installation will be to air, consisting of nitrogen oxides (NOₓ), sulphur dioxide (SO₂), particulate matter (PM), 
and carbon monoxide (CO).  
A comprehensive Planned Preventative Maintenance (PPM) regime will be implemented once the data 
centre becomes operational, drawing on established practices from other Amazon Data Centres. This regime 
will include structured inspections, servicing schedules, and emergency procedures designed to ensure 
equipment reliability, environmental protection, and regulatory compliance. Fuel management is controlled 
through standard operating procedures to prevent spills during the refuelling events, with site enginee rs 
present and spill kits deployed as needed. Emergency protocols are in place to respond to any leaks or spills 
swiftly and effectively. 
The data centre is located in Houghton Regis, Bedfordshire, approximately 7 km north-west of Luton town 
centre and accessed from A5505 Woodside Link off the M1. The national grid reference is TL 03503 25622. 
The site is bounded by the Dunstable Northern Bypass to the north; the A5505 Woodside Link to the east; 
B5790 to the south; and Sundon Road to the west. The intersections of the A5505 with the B5790 and the 
B5790 with Sundon Road are round-abouts. The surrounding area is characterised by a mix of warehouse 
and industrial uses that are currently under development or recently built. There is a public park to the west, 
a supermarket and residential developments to the south, and a Distribution Centre to the east . 