 
Permit number             
EPR/AP3427SQ 3 
The drainage system for the permitted installation is divided into separate foul water and surface water 
networks. The wider data centre outside the permitted installation will be connected to the adopted foul 
sewer for the discharge of domestic greywater and sanitary effluent from sinks, toilets and general cleaning 
activities. 
Within the permitted installation, foul water generated from surface water in the refuelling laybys is routed to 
two designated point-source emission locations, WW1 and WW2. Drainage from these areas will pass 
through an oil separator before entering the wider site foul drainage system and ultimately drains into an 
adopted Anglian Water sewer network off site. 
In relation to surface water from the permitted installation, there is one point source emission, SW1. 
Uncontaminated surface water runoff from the Installation and the wider data centre site  is directed to the 
attenuation pond in the southwest corner of the site. The attenuation pond is fitted with an impermeable liner 
to prevent any potential contamination from infiltrating into the ground. Downstream of the attenuation pond, 
surface water passes through an oil separator before ultimately discharging to an open watercourse (Ouzel 
Brook).  
The status log of the permit sets out the permitting history, including any changes to the permit reference 
number. 
Status log of the permit 
Description Date Comments 
Application 
EPR/AP3427SQ/A001 
Duly made 
07/02/2025 
Application for 324.6 MW thermal input Data Centre. 
Further Information received, 
responses to Request for Further 
Information dated 13/06/2025 
26/06/2025 
 
 
In relation to the air emissions risk assessment  
Further Information received, 
responses to Schedule 5 notice 
dated 22/09/2025 
17/10/2025 Further information in relation to site plan, 
containment, drainage, interceptors, maintenance, 
pipping and infrastructure, and operational areas.  
Further Information received, 
responses to 2nd Schedule 5 
notice dated 27/11/2025 
11/12/2025 Further information in relation to containment, 
drainage, maintenance, and piping and infrastructure. 
Further Information received, 
responses to Request for Further 
Information dated 3/12/2025 
19/12/2025 
12/01/2026 
In relation to the aqueous releases. 
Permit determined 
EPR/AP3427SQ 
29/01/2026 Permit issued to Amazon Data Services UK Limited. 
 
End of introductory note 
 
  