 
Permitting Decisions- Variation 
 
     Page 1 of 11 
We have decided to grant the variation for Virtus Data Centres Stockley Park 
Campus operated by Virtus Holdco Limited. 
The variation number is EPR/AP3903PD/V004. 
The variation authorises the operation of an additional 4 x 6.857 MWth standby 
gas oil generators installed within data hall London 7.5 at the Virtus Data Centres 
Stockley Park Campus. 
The standby generators are fitted with selective catalytic reduction abatement 
(SCR). 
The total installed capacity has been increased from 470.248 MWth to 497.676 
MWth. 
The generators will be configured as follows: 
● Lon5  21 x 6.285 MWth Diesel Gas oil 100% previously permitted 
● Lon6  5 x 5.714 MWth Diesel Gas oil 100% previously permitted 
● Lon6  5 x 6.857 MWth Diesel Gas oil 100% previously permitted 
● Lon6  5 x 5.714 MWth Diesel Gas oil 100% previously permitted 
● Lon7  24 x 6.285 MWth Diesel Gas oil 100% previously permitted 
● Lon8 14 x 6.857 MWth Diesel Gas oil 100% previously permitted 
● Lon 7.5 4 x 6.857 MWth Diesel Gas oil 100%  
 
We consider in reaching that decision we have considered all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It  
● highlights key issues in the determination 