 
    Page 2 of 11 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit and 
the variation notice. 
Key issues of the decision 
Testing regime 
Virtus Test 1: representative of a 15 minute “switch on” offload test; to be carried 
out on monthly basis in eleven months of the year on individual engines. 
According to the application, in reality this scenario will be limited to 
approximately 5 minutes.

Virtus Test 2: representative of a full service onload test consisting of an initial 
20 minutes at 100% load immediately followed by 120 minutes at 75% load; to be 
carried out once per year in the 12th month of the year on individual engines. 
 
Virtus Emergency 2: Theoretical complete mains electricity failure of 72 hours in 
duration. In this scenario there is an initial period of 20-30 minutes where 
generators are required to run at 100% load, to recharge the UPS battery array, 
before dropping to the actual building load required, designed to be around 80 - 
90%. 
 
Air quality assessment 
Dispersion modelling was undertaken using ADMS Version 6 and reported as an 
addendum to previous air dispersion modelling reports. 
Reports submitted for the previous variation EPR/AP3903PD/V002 
● May 2022 modelling report (AQ2) for 74 generators 
● July 2022 modelling report (AQ3) for 74 generators including SCR 
Three different operating scenarios, listed above, were considered within the 
applicant’s assessment. Virtus Test 1 and 2 represent routine maintenance and 
Virtus Emergency 2, represents a power outage for 72 hours. 
Based on the results of the assessment carried out and their interpretation, the 
applicant concluded that no significant effects are likely on human health and 