 
    Page 5 of 11 
● Wall Garden Farm Sand Heaps 
● Carp Ponds and Broads Dock 
● Lake Farm Country Park 
There are no SSSIs located within 2km of the installation. 
The findings and conclusions of the Applicant’s assessment of the impacts from 
the aerial emissions of the installation are summarised in the following: 
Virtus Test 1 
● At the ecological sites considered the annual mean and daily mean NOx 
PCs are insignificant. The nutrient nitrogen and acid deposition rate PCs 
are also insignificant for all ecological sites 
Virtus Test 2 
● The daily mean NOx PCs are insignificant for all ecological sites, except 
Iron Bridge Road Railsides LWS (E7)  
● At the ecological sites considered, the annual mean NOx PCs are 
insignificant. The nutrient nitrogen and acid deposition rates are also 
insignificant for all ecological sites.   
● The annual mean NH3 PC at all ecological sites is insignificant, i.e., less 
than 1% of the critical level. 
Virtus Emergency 2 
● At the ecological sites considered, the change in annual mean NOx 
concentration is insignificant. The increase in nitrogen and acid deposition 
rates is insignificant for all ecological sites. However, there is potential for 
exceedance of the daily mean NOx critical level of 75 µg/m3. 
● Taking into account the likelihood of occurrence of a 72-hour complete site 
power outage, the risk of impacts is negligible over the Southwest London 
Waterbodies Ramsar/SPA and low over the LWS in the study area. 
Environment Agency’s assessment 
The Environment Agency’s Air Quality Modelling and Assessment Unit (AQMAU) 
audited the air dispersion modelling and report submitted with the variation 
application EPR/AP3903PD/V002 and EPR/AP3903PD/V004, including the 
selection of inputs, modelling methodology and assumptions, outputs of the 
modelling exercise, statistical interpretation of modelling outputs and conclusions 
of the assessment. 