 
    Page 7 of 11 
Table S1.2 Operating Techniques 
The engines will be operated as per the previously permitted engines within 
London 7. 
Table S1.2 has been updated to included: 
• London 7.5 tanker offloading area and local drainage changes 
 
• Testing, emissions performance and SCR abatement 
 
Table S1.3 (Improvement programme) 
An improvement condition (IC9) has been included to assess the performance of 
the selective catalytic reduction (SCR) abatement. 
Table S3.1 Point source emissions to air – emission limits and monitoring 
requirements 
Table S3.1 has been updated to include London 7.5 generators (emission points 
A75 to A78). 
Table S3.3 Process monitoring requirements 
Table S3.3 has been updated to include the new generators with reference to IC9. 
Table S4.1 Reporting of monitoring data 
Table S4.1 has been updated to include London 7.5 generators. 
Noise 
There are no changes significant changes to the impacts due to noise 
Best Available Technique (BAT) 
We accept that oil fired diesel generators are presently a commonly used 
technology for standby generators in data centres. 
 
The new engines are emissions optimised and meet US EPA Tier 2 emissions 
certification and are fitted with SCR. 
 
We agree with the operator that the engines are BAT for the proposed operation. 
Fuel Storage and delivery 
There are no changes to previously assessed fuel storage. 