 
Permit number 
EPR/AP3903PD 14 
Schedule 1 – Operations 
Table S1.1 activities 
Activity 
reference 
Activity listed in Schedule 1 
of the EP Regulations  
Description of specified activity Limits of 
specified activity  
AR1  
 
 
 
Section 1.1 A(1) (a): Burning 
any fuel in an appliance with a 
rated thermal input of 50 
megawatts or more. 
Operation of 78 emergency standby 
generators, across four data halls, 
with a total thermal input of 
approximately 470 MWth. 
The generators will burn gas oil 
solely for the purpose of providing 
electricity to the installation in the 
event of a failure of supply from the 
National Grid and during 
maintenance testing and comprise: 
 
London 5 
21 x 6.3 MWth emergency standby 
generators (new MCP) 
London 6 
10 x 5.7 MWth emergency standby 
generators (new MCP) 
5 x 6.9 MWth emergency standby 
generators (new MCP) 
London 7 
24 x 6.3 MWth emergency standby 
generators (new MCP) 
London 7.5 
4 x 6.857 MWth emergency standby 
generators (new MCP) 
London 8 
14 x 6.9 MWth emergency standby 
generators (new MCP) 
 
From receipt of 
raw materials and 
generation of 
electricity to 
despatch of 
waste.  
 
Electricity 
produced at the 
installation cannot 
be exported to the 
National Grid. 
 
The emergency 
operational hours 
of the installation 
shall not exceed 
the specifications 
set out in 
condition 2.3.3. 
Including selective 
catalytic reduction 
(SCR) fitted to 
emissions points 
A61 to A78 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage Input to site drainage system until discharge to the 
Grand Union Canal via emission point W1. The 
drainage system includes fuel storage and refuelling 
bays, and drainage via interceptors to emission point 
W1. 
 