Variation and consolidation  
application number  
EPR/AP3903PD/V004  2 
Virtus Data Centres Stockley Park Campus  
Permit number EPR/AP3903PD 
Introductory note 
This introductory note does not form a part of the notice 
Under the Environmental Permitting (England & Wales) Regulations 2016 (schedule 5, part 1, paragraph 19) 
a variation may comprise a consolidated permit reflecting the variations and a notice specifying the variations 
included in that consolidated permit. 
Schedule 1 of the notice specifies the conditions that have been varied and schedule 2 comprises a 
consolidated permit which reflects the variations being made. Only the variations specified in schedule 1 are 
subject to a right of appeal. 
In 2021 Virtus HoldCo Limited  were issued a permit to operate two data halls London 5 and London 6, with 
an aggregated total combustion capacity on-site of approximately 223.43 MWth from 36 emergency standby 
generators comprised. However, LON7 and LON8 were refused at the time. In December 2022 a permit was 
granted for LON7- 24 standby engines approx. 151MWth and LON8- 14 standby engines 96.5MWth. 
The installation is located at National Grid Reference TQ 07304 80166 on the outskirts of west London 
approximately 3km to the north of Heathrow Airport in the London Borough of Hillingdon. The installation is 
bounded by Horton Road and Stockley Park Golf Course to the north, Ironbridge Road North and Stockley 
Business Park to the east, the Grand Union Canal and Mainline railway to the south and the Horton 
Industrial Area to the west. The installation is within Hillingdon Air Quality Management Area (AQMA),  
designated for the pollutant nitrogen dioxide in 2003.  
This variation is for the addition of four new 6.857 MWth standby diesel generators between LON7 and 
LON8. Called LON7.5 It is an addition to the 74 already in place. 
The new standby generators are fitted with selective catalytic reduction abatement (SCR) , with NOx 
emissions guaranteed by the supplier to be below 100 mg/Nm3 at 5 % O2. 
The total aggregated thermal input of all Medium Combustion Plant (MCP) at the site is approximately 
497.676 MWth. This consists of the following: 
Lon5    21 x 6.285 MWth Diesel Gas Oil 100% previously permitted 
Lon6      5 x 5.714 MWth  Diesel Gas oil 100% previously permitted 
Lon6   5 x 6.857 MWth  Diesel Gas oil 100% previously permitted 
Lon6       5 x 5.714 MWth  Diesel Gas oil 100% previously permitted 
Lon7   24 x 6.285 MWth Diesel Gas oil 100% previously permitted 
Lon8  14 x 6.857 MWth Diesel Gas oil 100% previously permitted  
Lon7.5  4 x 6.857 MWth  Diesel Gas oil 100% this variation 
  