 
Permit number 
EPR/AP3903PD 22 
Schedule 3 – Emissions and monitoring 
 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 to A60 from 
generators in 
London 5, 
London 6 and 
London 7 as 
shown in 
Schedule 7 
 
 
 
Exhausts of 
generators 
fired on gas 
oil 
 
London 5 
21 x 
6.3MWth  
London 6 
10 x 
5.7MWth  
5 x 
6.9MWth  
London 7 
24 x 
6.3MWth  
 
 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
23 July 
2024 
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 23 
July 2024 
 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
23 July 
2024 
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 23 
July 2024 
 
Sulphur 
dioxide 
No limit set - - - 
Particulates No limit set - - - 
A61 to A78 
from generators 
in data hall 
London 7.5 and 
London 8, as 
shown in 
Schedule 7 
 
Exhausts of 
generators 
fired on gas 
oil 
 
London 8 
14 x 
6.9MWth 
  
London 7.5 
4 x 6.857 
MWth 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
23 July 
2024 
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 23 
July 2024 
 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
Every 1500 
hours of 
operation or 
once every 
five years 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 