 
Permit number 
EPR/AP3903PD 23 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
MCPs and 
specified 
generators’   
Published 
23 July 
2024 
 
(whichever 
comes first). 
 
 
MCPs and 
specified 
generators’   
Published 23 
July 2024 
 
Sulphur 
dioxide 
No limit set - - - 
Particulates No limit set - - - 
Ammonia No limit set - - - 
Vents 
associated with 
bulk gas oil 
storage tanks in 
London 5, 
London 6, 
London 7  
London 7.5 and 
London 8 
Vents from 
storage 
tanks 1 to 
78 
No 
parameters 
set 
No limit set - - - 
Note 1: unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC5. 
 
Table S3.2 Point Source emissions to water (other than sewer) – emission limits and monitoring 
requirements  
Emission point 
ref. & location 
Source Parameter   Limit 
(incl. 
unit)   
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
W1  
[Manhole S33 
located at OS 
507241 180032] 
to Grand Union 
Canal 
discharging via 
interceptor 
Uncontaminated 
site surface 
water from fuel 
storage areas 
and refuelling 
bays via oil 
interceptors. 
No parameters 
set 
No limit 
set 
- - - 
  
Table S3.3 Process monitoring requirements 
Emission point reference 
or source or description 
of point of measurement 
Parameter Monitoring 
frequency  
Monitoring 
standard or 
method  
Other specifications  
London 8 generators 
(emission points A61 to 
A74) [Note 1] 
 
 
NOx  
concentration 
upstream and 
downstream of 
Selective 
Catalytic 
Continuous  Not 
applicable 
NOx sensors specified 
and periodically 
calibrated to 
manufacturer’s 
specification. 