 
Permit number 
EPR/AP3903PD 24 
Table S3.3 Process monitoring requirements 
Emission point reference 
or source or description 
of point of measurement 
Parameter Monitoring 
frequency  
Monitoring 
standard or 
method  
Other specifications  
Reduction 
system 
London 7.5 generators 
(emission points A75 to 
A78) [Note 2] 
 
NOx  
concentration 
upstream and 
downstream of 
Selective 
Catalytic 
Reduction 
system 
Continuous  Not 
applicable 
NOx sensors specified 
and periodically 
calibrated to 
manufacturer’s 
specification. 
Note 1: Process monitoring requirement applies upon completion of improvement conditions IC7 and IC8 
Note 2 Process monitoring requirement applies upon completion of improvement conditions IC9  