 
Permit number 
EPR/AP3903PD 25 
Schedule 4 – Reporting 
Parameters, for which reports shall be made, in accordance with conditions of this permit, are listed below.  
Table S4.1 Reporting of monitoring data 
Parameter Emission or monitoring 
point/reference 
Reporting period Period begins 
Emissions to air 
Parameters as required by 
condition 3.5.1. 
A1 to A78 Every 1500 hours 
of operation or 
once every five 
years (whichever 
comes first). 
Within 4 months 
of the issue date 
of the permit, 
permit variation, 
or the date when 
the engine is first 
put into operation, 
whichever is later. 
Process monitoring 
Parameters as required by 
condition 3.5.1 
 
A61-A78 Annually January 
 
Table S4.2 Performance parameters 
Parameter Frequency of assessment Units 
Gas oil usage Annually Tonnes 
Generator operation for testing and 
maintenance  
Report to be submitted annually • Total hours for the site 
(hours). 
• Total hours per generator 
(hours). 
• Total number of runs per 
generator (quantity and 
dates). 
• Number of minutes per run 
(minutes). 
Generator operation during 
emergency scenario 
Within 24 hours if operation 
commences 
• Date and time of grid failure. 
• Number of generators 
operating immediately after 
the failure. 
• Number of generators 
operating two hours after 
failure. 
• Anticipated duration of the 
mains supply failure (hours). 
Generator operation during 
emergency scenario 
Annually • Total number of runs 
(quantity). 
• Total duration of runs 
(hours). 
Operation of SCR 
systems 
 
Annually Gas oil usage in each generator 
fitted with SCR - Readings of 
NOx sensors - NOx abatement 
efficiency - Evidence of periodic 
calibration with frequency 
specified according to 