Variation and consolidation  
application number  
EPR/AP3903PD/V004  4 
Status log of the permit 
Description Date Comments 
Additional information received 13/09/21 Additional response to request for 
information dated 17/08/21 relating to 
diesel storage tank capacity, diesel 
storage tank vents and engine sampling 
ports.  
Permit determined EPR/AP3903PD 
(Billing ref. AP3903PD) 
16/11/21 Permit issued to Virtus HoldCo Limited 
for the operation of two data halls, 
London 5 and London 6.  
Part refusal of the proposal to operate 
data halls London 7 and London 8.   
Application EPR/AP3903PD/V004 (variation 
and consolidation) 
Duly made 
29/07/22 
Variation application to operate the 
combustion plant in data halls London 7 
and London 8 
Admin variation to change the registered 
address. 
Additional information received 16/08/22 Additional information on air dispersion 
modelling assessment and generators 
data sheets 
Additional information received 30/08/22 MCERTS testing result for the 
remapping of London 7 engines to BAT 
standard and timeline of planned works 
for London 8 retrofitting with SCR. 
Additional information received 23/09/22 Additional information on the 
specification of the SCR proposed for 
London 8. 
Additional information received 26/09/22 Confirmation of location of penstock 
valves in London 7 and London 8 
drainage systems.  
Additional information on London 5 
remapping timeline. 
Additional information received 30/09/22 Additional information on fuel loading 
operations in London 7 and London 8 
Additional information received 14/10/22 Additional information: spill oil procedure 
Additional information received 21/10/22 Commitment letter to install SCR to all 
London 8 engines. 
Variation determined and consolidation 
issued  EPR/AP3903PD 
(Billing ref. DP3647JQ) 
16/12/22 Varied and consolidated permit issued in 
modern format 
Application EPR/AP3903PD/V004 (variation 
and consolidation) 
Duly made 
27/09/2024 
Application to vary and update the 
permit to modern conditions. 
Variation determined and consolidation 
issued  EPR/AP3903PD 
25/02/2025 Varied and consolidated permit. 
 
End of introductory note  