Schedule 1 – Operations  
Table S1.1 activities 
Activity Reference Activity listed in 
Schedule 1 of the 
EP Regulations  
Description of specified 
activity  
Limits of specified activity  
AR 1 Section 1.1 A(1) (a): 
Burning any fuel in 
an appliance with a 
rated thermal input of 
50 megawatts or 
more 
Operation of emergency 
standby generators burning 
diesel for the purpose of 
providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid comprising;  
6 x standby diesel 
generators and 3 x DRUPS 
located in London North 
Data Centre and 37 x 
DRUPS located in East 
London Data Centre, with a 
total combined thermal 
input of 191 MWth.  
From receipt of raw materials 
and generation of electricity 
to despatch of products and 
waste.  
Electricity produced at the 
installation cannot be 
exported to the National 
Grid.  
Generation must stop as 
soon as the Nation Grid has 
restored a stable supply. 
 Directly Associated Activity 
AR2 Directly associated 
activity 
Gas oil storage From receipt of raw materials 
to dispatch for use including 
all associated pipework, 
handling and transfer to and 
from storage tanks.  
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/BP3530YR/A001 
Part B3 and the referenced supporting information.  
Further information regarding amended modelling and 
associated modelling files (email dated 16/02/2018) 
Duly Made 
06/11/2017 
Response to Schedule 5 
Notice, dated 
07/12/2018 
Clarification on worst case operational events and modelling 
scenarios and model input assumptions, etc. 
21/12/2017 
Additional information 
received  
Revised Air Dispersion Modelling Report. 10/05/2018 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 The operator shall produce an Air Quality Management Plan outlining the 
response measures to be taken in the event of a grid failure, including 
FCDM operation. This should include but not be limited to the following 
considerations:  
• Regard for the pressures on the local Air Quality Management 
Area, including liaison with the Local Authority.   
• Regard for the predicted potential impact indicated by the air 
dispersion modelling at individual receptors;  
• Specific timescales for response measures; 
Within 6 
months of 
permit issue 
Permit number 
EPR/BP3530YR 11 