Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & 
location 
Source Paramete
r 
Limit 
(including 
unit)  
Referenc
e period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 to A6 [as shown on 
the site plan Emission 
Points & labelled as 
Source 1 – 6 in 
application document 
EPR/BP3530YR/A001 
Combustion 
gases from 
Broadcrown 
generators 
(1–6) in 
Data Centre 
London 
North 
--- No limits set --- --- No 
permanent 
sampling 
access 
required 
A7 to A9 [as shown on 
the site plan Emission 
Points & labelled as 
Source 7 – 9 in 
application document 
EPR/BP3530YR/A001 
Combustion 
gases from 
Caterpillar 
DRUPS (1–
3) in Data 
Centre 
London 
North 
Oxides of 
Nitrogen 
(NO and 
NO2 
expressed 
as NO2) 
No limit set 
unless the 
plant 
operates in 
FCDM 
mode after 
30/11/2020 
in which 
case an 
emission 
limit of 
190mg/Nm
3 
applies to all 
operations 
--- Annually BS EN 
14792 
A10 to A19 [as shown 
on the site plan 
Emission Points & 
labelled as Source 10 
– 19 in application 
document 
EPR/BP3530YR/A001 
Combustion 
gases from 
Eurodiesel 
DRUPS (1-
10) Power 
Station “B” 
in Data 
Centre 
London 
East 
 
Oxides of 
Nitrogen 
(NO and 
NO2 
expressed 
as NO2) 
No limit set 
unless the 
plant 
operates in 
FCDM 
mode after 
30/11/2020 
in which 
case an 
emission 
limit of 
190mg/Nm
3 
applies to all 
operations 
--- Annually BS EN 
14792 
Permit number 
EPR/BP3530YR 13 