Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & 
location 
Source Paramete
r 
Limit 
(including 
unit)  
Referenc
e period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A20 to A29 [as shown 
on the site plan 
Emission Points & 
labelled as Source 20 
– 29 in application 
document 
EPR/BP3530YR/A001 
Combustion 
gases from 
Eurodiesel 
DRUPS (1-
10) Power 
Station “C” 
in Data 
Centre 
London 
East 
 
Oxides of 
Nitrogen 
(NO and 
NO2 
expressed 
as NO2) 
No limit set 
unless the 
plant 
operates in 
FCDM 
mode after 
30/11/2020 
in which 
case an 
emission 
limit of 
190mg/Nm
3 
applies to all 
operations 
--- Annually BS EN 
14792 
A30 to A35 [as shown 
on the site plan 
Emission Points & 
labelled as Source 30 
– 35 in application 
document 
EPR/BP3530YR/A001 
Combustion 
gases from 
Eurodiesel 
DRUPS (1-
6) Power 
Station “D” 
in Data 
Centre 
London 
East 
 
Oxides of 
Nitrogen 
(NO and 
NO2 
expressed 
as NO2) 
No limit set 
unless the 
plant 
operates in 
FCDM 
mode after 
30/11/2020 
in which 
case an 
emission 
limit of 
190mg/Nm
3 
applies to all 
operations 
--- Annually BS EN 
14792 
A36 to A46 [as shown 
on the site plan 
Emission Points & 
labelled as Source 36 
– 46 in application 
document 
EPR/BP3530YR/A001 
Combustion 
gases from 
Hitzinger 
DRUPS (1-
11) Power 
Station “H1” 
in Data 
Centre 
London 
East 
 
--- No limits set --- --- No 
permanent 
sampling 
access 
required 
 
 
Permit number 
EPR/BP3530YR 14 