 
                       Page 12 of 28 
BAT Compliance. 
We accept that currently gas oil generators are an accepted technology for back-up 
electrical power supply at sites such as data centres where loss of power could have 
very significant impact on the work they carry out. 
Nevertheless, we required the operator to carry out a BAT assessment of their proposed 
generators against other technologies that could supply back up power in the event of 
National Grid failure. 
They reviewed the following technologies: 
- Combined cycle gas turbine. 
- Open cycle gas turbine. 
- Aero derivative gas turbine. 
- Gas fuelled engines. 
- Gas oil fuelled engines. 
- Hydrogenated vegetable oil (HVO) fuelled engines. 
- Hydrogen fuelled engines. 
- Renewables 
Against the following criteria: 
- Start-up time. 
- Reliability. 
- Independence of off-system services. 
- Environmental impact. 
Of the techniques considered, only engines fuelled by gas, gas oil or HVO were 
considered feasible sources of back-up electricity. 
The gas storage and supply requirements for the gas engines made this option 
unfeasible as a final design solution for the site. Uncertainty around the supply, use and 
emissions data for HVO-fuel also removed this as the final design solution for the site. 
The operator proposed that overall, the gas oil fuelled generators would offer their 
business the most reliable balance between supply, immediate output of power and safe 
storage at this time. 
Whilst acknowledging potential environmental impacts from the use of gas oil fuel, they 
decided the standby nature of back-up generators and infrequent testing would not 
cause exceedances of air quality standards at sensitive receptors. 
Since submission of the application, the operator has confirmed that both gas oil and 
HVO are suitable for fuelling the emergency back-up generators. 