 
                       Page 4 of 28 
Human Health Receptors. 
The operator initially modelled potential impact of gaseous emissions on eleven human 
health receptors. Following the consultation response from Dacorum Borough Council 
that planning permission had been granted for apartments directly opposite the proposed 
data centre, this modelling exercise was repeated using new receptors located at the 
façades of the proposed new dwellings. When constructed, these new dwellings would 
be the closest human health receptors to the data centre. 
Scenarios 1-3 (Planned operations). 
The operator noted that, for scenario 1, a conservative approach was taken with the 
generators running at 100% load and these results are also therefore applicable to 
scenarios 2 and 3. 
(a) NO2 annual mean. 
The largest PC within the proposed new residential development would be 0.01μg/m3 at 
receptor HR18_C (on the façade of new residential building D) which is less than 1% of 
the EAL. 
The largest Predicted Environmental Concentration (PEC) would be 23.4μg/m3 also at 
receptor, HR18_C, which is less than 60% of the EAL.  
As there are no predicted exceedances of the EAL and the PC is less than 1% of the 
EAL, the operator assessed the impact as insignificant for scenarios 1-3.  
(b) NO2 hourly mean. 
The modelling predicted that the largest PC of the 99.79th percentile hourly mean NO2 
would be 58.4μg/m3 at receptor HR14_G on the façade of the new residential building B 
(west) which was 29% of the EAL. The largest PEC would be 105.2μg/m3 also at 
receptor HR14_G which is 53% of the EAL. 
Although the PC is not insignificant (>10%), the PEC (taking into account background) is 
less than the hourly mean NO2 EAL.  
The operator proposed that, as there are no predicted exceedances of the air quality 
standard at any of the assessed receptors and the testing of the standby back-up 
generators is not a continuously operating process, the impact from the generators on 
the NO2 hourly mean EAL would be acceptable for scenarios 1-3. 
(c) PM10 annual mean. 
The modelling predicted that the largest PC of PM10 annual mean would be <0.01μg/m3 
at receptor HR17_G (on the façade of the new residential building C (south). This is less 
than 1% of the EAL. The largest PEC is 14.4μg/m3 at HR17_G which is 36% of the EAL.  
 