 
                       Page 5 of 28 
As there are no predicted exceedances of the EAL, and the PCs are <1% of the EAL, 
the operator assessed the impact of gaseous releases from the generators on the PM10 
annual mean air quality standard as insignificant for scenarios 1-3. 
 
(d) PM10 daily mean. 
The modelling predicted that the largest PC for PM10 (90.41st percentile daily mean) is 
1.3μg/m3 at receptor HR18_G (on the façade of new residential building D), which is 
2.6% of the EAL. The largest PEC is 30.1μg/m3 at HR18_G, which is 60% of the EAL. 
 
As no exceedances of the EAL are predicted and all short-term PCs are predicted to be 
less than 10% of the EAL, the operator assessed the impact of gaseous releases from 
the generators on the PM10 daily mean air quality standard as insignificant for scenarios 
1-3. 
 
(e) PM2.5 annual mean. 
The modelling predicted that the largest PC for PM2.5 annual mean is <0.01 μg/m3 at 
receptor HR17_G on the façade of new residential building C (south) which is <1% of the 
EAL. The largest PEC is 10.2μg/m3 at a number of receptors – HR6 (22 Barley Croft), 
HR7 (22 Hales Park Close), HR9 (Holiday Inn, Hemel Hempstead) and HR11 (17 Barley 
Croft). These PEC values are all 51% of the EAL. 
As no exceedances of the EAL are predicted and all short-term PCs are predicted to be 
less than 1% of the EAL, the operator assessed the impact of gaseous releases from the 
generators on the PM2.5 daily mean air quality standard as insignificant for scenarios 1-3. 
(f) SO2 15-minute mean. 
The modelling predicted that the largest PC would be 112.4μg/m3 at receptor HR17_G 
(on the façade of the new residential building C, south) which would be 32% of the 
Environmental Assessment Level (EAL) of 350μg/m3. The largest PEC is also predicted 
to be at HR17_G which is 120.2μg/m3 which is 34% of the EAL. 
Although the PC is not insignificant (>10%), the PEC (taking into account background) is 
less than the 15-minute mean SO2 EAL.  
The operator proposed that, as there are no predicted exceedances of the air quality 
standard at any of the assessed receptors and the testing of the standby back-up 
generators is not a continuously operating process, the impact from the generators on 
the SO2 15-minute mean EAL would be acceptable for scenarios 1-3. 
(g) SO2 hourly mean. 
The modelling predicted that the largest predicted PC of SO2 99.73rd percentile hourly 
mean was 65.6μg/m3 at receptor HR14_G (on the façade of the new residential building 
B, west) which is 19% of the EAL of 350μg/m3. The largest PEC is 73.4μg/m3 also at 
HR14_G, which is 21% of the EAL. 