 
Permit number                               
EPR/BP3546QP 16 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 – A33 from 
generators as 
shown on site 
plan in Schedule 
7 
Back-up 
gas oil 
fuelled 
generator 
exhausts 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 
16 February 
2021 
(formerly 
known as 
TGN M5). 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first).  
[Note 1]  
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 16 
February 
2021 
(formerly 
known as 
TGN M5). 
  Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 
16 February 
2021 
(formerly 
known as 
TGN M5). 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
 [Note 1] 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 16 
February 
2021 
(formerly 
known as 
TGN M5). 
  Sulphur 
dioxide 
No limit set -- -- -- 
  Particulates No limit set -- -- -- 
Vents associated 
with gas oil 
storage belly 
tanks (1 – 33) 
and bulk gas oil 
storage tank. 
Storage 
tank vents 
No 
parameters 
set 
No limit set -- -- -- 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition, IC4. 
 
 
 