 
Permitting Decisions- Bespoke Permit 
 
   Page 1 of 32 
We have decided to grant the permit for Hemel Hempstead Data Centres operated by NTT 
Global Data Centers EMEA UK Limited. 
The permit number is EPR/BP3800PZ/A001. 
The application is for the operation of four data centres north-east of Hemel Hempstead town 
centre. These data centres and their total thermal input are: 
- Campus Data Centre, Spring Way, Hemel Hempstead, HP2 7UP: 
o 2 MTU X1000 generators each with thermal input of 2.49 MWth; 
o 13 Kohler KD1800 generators each with thermal input of 4.1 MWth; 
o 16 MTU X1850 generators each with thermal input of 4.14 MWth. 
(31 generators in total with total thermal input of 124.52 MWth). 
 
- Centro Data Centre, 3 Boundary Way, Hemel Hempstead, HP2 7SU: 
o 4 MTU X1000 generators each with thermal input of 2.49 MWth. 
(4 generators in total with total thermal input of 9.96 MWth). 
 
- Maylands Data Centre, 150 Maylands Avenue, Hemel Hempstead, HP2 7DF: 
o 4 MTU X1000 generators each with thermal input of 2.49 MWth; 
o 10 MTU 2200 generators each with thermal input of 4.98 MWth. 
(14 generators with total thermal input of 59.76 MWth). 
 
- Hemel Hempstead 4 (HH4) Data Centre (Phase 1), Prologis Park, Hemel Hempstead, 
HP2 7EQ: 
o 15 Kohler T2500 generators each with thermal input of 4.76 MWth. 
(15 generators with total thermal input of 71.4 MWth). 
The default generator specification as a minimum for new plant to minimise the impacts of 
emissions to air (NOx) is 2g TA-Luft (or equivalent standard) or an equivalent NOx emission 
concentration of 2000 mg/m3. The operator has confirmed that all generators in use in the four 
datacentres (including HH4 phase 1) are either compliant with the 2g TA-Luft standard or 
equivalent EPA Tier II standard. 
At the time the operator submitted the application for permitting (July 2020), Campus, Centro and 
Maylands datacentres were already in operation and HH4 datacentre was under construction. 
The applicant changed the scope of the proposed operation at the HH4 data centre during the 
determination of the application. Originally they proposed there would be 32 generators at HH4 
with a total thermal input of 131.2 MWth installed in two phases (15 generators in one phase and 
17 generators in the other phase). This was revised to 30 generators in total being installed in two 
equal phases of 15 generators per phase. Each phase would have a thermal input of 71.4 MWth 
(142.8 MWth in total for the entire HH4 site).  
As the total thermal input and the total diesel storage capacity in the proposed reconfigured HH4 
site would exceed that proposed in the original application, environmental risk would change and 
could have been greater than that assessed as acceptable in the determination of the original 
HH4 scope. We have therefore decided to permit only phase 1 of the HH4 data centre as the 
applicant has demonstrated that the environmental risk from phase 1 is no greater than that 