 
                       Page 32 of 32 
It is also relevant that additional air dispersion modelling will be required by the operator should 
they wish to permit HH4 phase 2 in the future. 
(c) Improvement Condition, IC1, to produce an Air Quality Management Plan explicitly requires 
the applicant to consider grid outages that last less than 18 hours. 
We have also audited the applicant’s air dispersion modelling and satisfied ourselves that there 
will be no exceedances of AEGL-1 values at testing/maintenance scenarios. As the annual 
testing/maintenance will be reduced in hours as a result of permitting only Campus, Centro, 
Maylands and HH4 phase 1, impacts on human health receptors from that scenario will be less 
than modelled. 
 
Response received from: Hertfordshire Fire and Rescue Service. 
Brief summary of issues raised:  
The consultee noted that the matter had been passed to them for consideration and noted they 
had no comments to make. 
Summary of actions taken:  
No further action taken. 
 
Response received from: National Grid. 
Brief summary of issues raised:  
The consultee submitted plans and drawings of buried services on the four NTT data centre sites. 
Summary of actions taken:  
No further action taken. Information received was not relevant to permitting determination. 
 