 
                       Page 9 of 32 
events, 355 events were related to the transmission system serving England and Wales in 2019 – 
2020, affecting supplies to only 9 customers. The overall reliability of supply for this transmission 
system in 2019-2020 was 99.999974%. The report summarised incidents in England and Wales, 
the longest of which was when power was lost for 35 minutes and 26 seconds on the 19th 
February 2020. 
Furthermore, the Environment Agency has located an ambient air monitor in Hemel Hempstead 
close to the NTT data centres and has issued a report on this monitoring, “Study of Ambient Air 
Quality at Hemel Hempstead 18 October 2018 to 18 July 2019). The applicant has compared 
their modelled NOx predictions to those values actually monitored for the same reporting period. 
The monitor was located an area where the modelling predictions indicated a 100%ile NO2 of 800 
µg/m3. However the monitoring report demonstrated NO2 levels were much lower than this with 
hourly mean concentrations reaching only 120 µg/m3. 
 
This would confirm the applicant’s contention that their modelling report is highly precautionary 
and that the risks from NOx releases exceeding statutory emission limits set for human health are 
actually much lower. 
We have included an improvement condition (IC7) requiring the operator to submit a report 
verifying the predicted short-term nitrogen oxides concentrations (nitrogen dioxide and nitrogen 
monoxide) at the boundary of the site to confirm that the actual concentrations are less than 
those predicted in the modelling report. 
Impacts on Ecological Receptors: 
Maintenance/Testing Scenarios: 
- The PCs were below 1% of the annual NOx critical level of 30 µg/m3 for the European 
designated Special Area of Conservation (SAC) (Chilterns Beechwoods); 
- The PCs were below the daily NOx critical level of 75 µg/m3 at the Chilterns Beechwoods 
SAC; 
- The PCs were above 100% of the annual NOx critical levels for a number of local wildlife 
sites (LWSs) but the probability of exceedance was <1% and therefore ‘highly unlikely’; 
- Acid deposition and nutrient nitrogen deposition did not exceed the relevant critical loads 
and were therefore ‘insignificant’. 
 
