 
Permit Number            
EPR/BP3800PZ            12 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity 
Limits of specified activity 
AR1 Section 1.1 A (1) (a): 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 
megawatts or more. 
Operation of 64 emergency 
standby generators across 
four sites with a total thermal 
input of approximately 
265.64 MWth.  
The generators will burn 
diesel solely in order to 
provide electricity to the 
installation in the event of a 
failure of the National Grid 
electricity supply and during 
maintenance/testing 
 
The standby emergency 
generators comprise: 
Campus Data Centre 
- 31 generators with a 
total thermal rated input 
of 124.52 MWth; 
Centro Data Centre 
- 4 generators with a total 
thermal rated input of 
9.96 MWth; 
Maylands Data Centre 
- 14 generators with a 
total thermal rated input 
of 59.76 MWth; 
HH4 (Phase 1) Data Centre 
- 15 generators with a 
total thermal rated input 
of 71.4 MWth. 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation shall 
not exceed the specifications 
set out in condition 2.3.3. 
 
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage Input to site drainage system until discharge off-site via 
oil/water interceptor (excluding Centro data centre site 
which has no interceptor). 
 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Sections 4 – 11 of the application document, Best Available 
Techniques and Operating Techniques, provided in response 
to section 3a – technical standards in Part B3 of the application 
form.  
Sections 8 – 9 and Appendix 01 of the application document, 
Environmental Risk Assessment, provided in response to 
Duly Made 
14/01/21 