 
Permit Number            
EPR/BP3800PZ            17 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
 A review of the operation of the generators for unscheduled 
maintenance/repair purposes outside of scheduled 
maintenance/testing and emergency scenarios with the aim of 
reducing their operation outside of those two scenarios;  
 An assessment of the control systems used to carry out the testing 
of the generators and how these have been optimised to minimise 
emissions 
 An assessment of the operating systems to ensure only the most 
efficient engines are used during emergency grid failure scenario;  
 Proposal of an appropriate timescale for improvements.  
This review should focus primarily on the operation of, and emissions from, 
the Campus and HH4 (phase 1) data centres which have been shown by air 
dispersion modelling to have the highest potential for environmental impact. 
The review and timescales for any recommendations for improvement shall 
be submitted to the Environment Agency in writing for approval. 
The operator shall implement any agreed recommendations within the 
timescales approved by the Environment Agency. 
IC9 The operator shall submit to the Environment Agency for approval a 
monitoring plan detailing their proposal for the implementation of the flue 
gas monitoring requirements specified in Table S3.1, in line with web guide 
‘Monitoring stack emissions: low risk MCPs and specified generators’ 
Published 16 February 2021 (formerly known as TGN M5). The plan shall 
include, but not be limited to: 
- When the generators are not fitted with sampling ports, a proposal to 
install them within the shortest practical timeline; 
- Details of any relevant safety, cost and operational constraints affecting 
the monitoring regime, in support of any proposed deviation from the 
testing regime specified in table S3.1.  
31/03/2022 
IC10 The operator shall submit a written report to the Environment Agency for 
approval that: 
- Confirms the destination of surface water discharges from the Maylands 
and Centro sites; 
- Includes updated detailed surface water drainage diagrams for the 
Maylands and Centro sites. 
The report and timescales for any recommendations for improvement shall 
be submitted to the Environment Agency in writing for approval. 
The operator shall implement any agreed recommendations within the 
timescales approved by the Environment Agency. 
31/03/2022 
 
 
 
 
 
 