 
Permit Number            
EPR/BP3800PZ            19 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
HH4 (Phase 1) 
Data Centre:  
HH4-06 to HH4- 
10, 
HH4-16 to HH4-
20, 
HH4-26 to HH4-
30. 
[shown on HH4 
Phase 1 plan in 
Schedule 7]. 
 
 
Campus Data 
Centre: 
GEN-SC-1. 
[shown on 
Campus plan in 
Schedule 7] 
 
15 standby 
diesel 
generator 
exhausts 
 
 
 
 
 
 
 
 
1 standby 
diesel 
generator 
exhaust 
Oxides of 
nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs 
and specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5) 
 
  Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs 
and specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5) 
  Sulphur 
dioxide 
No limit set -- No 
requirement  
-- 
  Particulates No limit set -- No 
requirement 
-- 
Campus Data 
Centre: 
CP-A1 to CP-A30  
[shown on 
Campus plan in 
Schedule 7] 
 
Standby 
diesel 
generator 
exhausts 
[30 at 
Campus; 
No 
parameters 
set 
No limit set -- No 
requirement 
-- 