 
Permit Number            
EPR/BP3800PZ            2 
Hemel Hempstead Data Centres  
Permit number EPR/BP3800PZ 
Introductory note 
This introductory note does not form a part of the permit 
The main features of the permit are as follows.   
This permit authorises the operation of four individual data centres operated by NTT Global Data Centers EMEA 
UK Limited north-east of Hemel Hempstead town centre within this single permit. These are regulated as a 
Schedule 1 Part A(1) 1.1(a) activity under the Environmental Permitting Regulations for the burning of any fuel 
in an appliance with a rated thermal input of 50 or more megawatts (MW). 
These data centres and their total thermal input are: 
- Campus Data Centre, Spring Way, Hemel Hempstead, HP2 7UP: 
o 2 MTU X1000 generators each with thermal input of 2.49 MWth; 
o 13 Kohler KD1800 generators each with thermal input of 4.1 MWth; 
o 16 MTU X1850 generators each with thermal input of 4.14 MWth. 
(31 generators in total with total thermal input of 124.52 MWth). 
 
- Centro Data Centre, 3 Boundary Way, Hemel Hempstead, HP2 7SU: 
o 4 MTU X1000 generators each with thermal input of 2.49 MWth. 
(4 generators in total with total thermal input of 9.96 MWth). 
 
- Maylands Data Centre, 150 Maylands Avenue, Hemel Hempstead, HP2 7DF: 
o 4 MTU X1000 generators each with thermal input of 2.49 MWth; 
o 10 MTU 2200 generators each with thermal input of 4.98 MWth. 
(14 generators with total thermal input of 59.76 MWth). 
 
- Hemel Hempstead 4 (HH4) Data Centre (Phase 1), Prologis Park, Hemel Hempstead, HP2 7EQ: 
o 15 Kohler T2500 generators each with thermal input of 4.76 MWth. 
(15 generators with total thermal input of 71.4 MWth). 
A further 15 generators (with total thermal input of 71.4 MWth) are scheduled to be installed at HH4 Data Centre 
in phase 2 but these are not included within this permit. 
At the time of permit application, Campus, Centro and Maylands sites were operational. The HH4 site was 
under construction. 
Although we do not consider them to be “one site”, we have chosen in this instance to include all four NTT 
Hemel Hempstead data centres in the one permit because: 
 The individual permitted activities are the operation of the generators at the data centres and they will 
therefore only run in very limited circumstances; 
 When they do run, the sites share sensitive receptors and the air dispersion modelling shows there is 
an overlap in impacts so we consider there are environmental benefits to us taking this approach in this 
instance.  
 We consider some of the data centres ‘one site’ (Campus and Centro) and we don’t consider the 
addition of the other ones to be a significant addition of regulatory input for us due to their limited 
operation. 
We have decided on this method of permitting these sites for the reasons given above. This approach is not 
applicable to other permitting sectors.  