 
Permit Number            
EPR/BP3800PZ            22 
Schedule 4 – Reporting 
Parameters, for which reports shall be made, in accordance with conditions of this permit, are listed below. 
Table S4.1 Reporting of monitoring data 
Parameter Emission or 
monitoring 
point/reference 
Reporting period Period begins 
Emissions to air 
Parameters as required by 
condition 3.5.1. 
HH4 (Phase 1) Data 
Centre: 
HH4-06 to HH4-10, 
HH4-16 to HH4-20, 
HH4-26 to HH4-30. 
 
Campus Data 
Centre: 
GEN-SC-1. 
Every 1500 hours of 
operation once or every 
five years (whichever 
comes first). 
Within 4 months of the 
issue date of the permit 
or the date when the 
engine is first put into 
operation, whichever is 
later. 
[Note 1] 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC9. 
 
Table S4.2 Performance parameters 
Parameter Frequency of assessment Units 
Diesel usage Annually tonnes 
Generator operation for 
testing/maintenance  
Report to be submitted 
annually 
- total hours for each site (hours) 
- total hours per generator (hours) 
- total number of runs per generator 
(number) 
- number of minutes per run 
(minutes) 
Generator operation for emergency 
running 
Within 24 hours of 
emergency operation 
commencing 
- date and time of National Grid 
failure; 
- number of generators operating 
immediately after the failure 
(number); 
- number of generators operating 
two hours after the failure 
(number); 
- total duration (anticipated duration) 
of mains supply failure (hours) 
Generator operation for emergency 
running 
Annually - total number of runs (number); 
- total duration of runs (hours). 
Generator operation for non-
scheduled maintenance operations 
Annual - total number of hours for each site 
(hours); 
- total hours per generator (hours); 
- date and time of operation of 
generators. 
 