 
                       Page 12 of 18 
OFFICIAL 
OFFICIAL 
The operator’s EMS includes procedures for managing accidents, incidents and 
complaints and details the actions required in the event small incidents such as 
minor spills and leaks and complaints, as well as major incidents such as fire and 
major spills.  
The fuel (ultra-low sulphur gas oil) is stored in steel tanks, each one situated at 
one end of each engine/gen-set container or configured as a belly tank.  Gas oil 
is automatically supplied to the generators from the tanks, which are integrally 
bunded with the void capacity being 110% of the capacity of the tank, in line with 
CIRIA guidance and with a leak detection alarm fitted between the inner and 
outer skins.  The tanks are equipped with overfill prevention valves.   
Drainage drawings were provided with the application. Details of the existing 
condition of the site can be found in the Site Condition Report supplied with the 
application, which we have reviewed and consider satisfactory. 
 
 
Decision considerations 
Confidential information 
A claim for commercial or industrial confidentiality has not been made. 
The decision was taken in accordance with our guidance on confidentiality. 
Identifying confidential information 
We have not identified information provided as part of the application that we 
consider to be confidential.   
The decision was taken in accordance with our guidance on confidentiality. 
Consultation 
The consultation requirements were identified in accordance with the 
Environmental Permitting (England and Wales) Regulations (2016) and our 
public participation statement. 
The application was publicised on the GOV.UK website. 
We consulted the following organisations: 
Local authority Environmental Protection department – Slough Unitary Authority 
Food Standards Agency 
Health and Safety Executive 
UK Health Security Agency  