 
                       Page 18 of 18 
OFFICIAL 
OFFICIAL 
application.  This included undertaking detailed check modelling and completing 
sensitivity analysis.   
We consider that the modelling assessment for NOx is conservative and that the 
baseline air quality has been taken into account following our guidance.  In 
particular, for short term impacts, e.g. 1 hour means, the standard approach of 
adding double the annual average (long term) background concentration to the 
PC is used to calculate the PEC, in line with our guidance.  Hour to hour variation 
in process contribution (PC) is reflected in the modelling (i.e. using hourly 
meteorological data).  
Regarding particulate matter, the applicant states that ‘the modelling of impacts 
on particulate matter are scoped out of this assessment’ stating that ‘this is due in 
part to the low emissions and in part to the low operating hours in the year, and 
with only 3 days of emergency outage’.  We accept the applicant’s approach.  We 
agree that the total operational hours and emergency running period will not be 
long enough to impact the short-term PM
10 environmental standard.  Our checks 
also indicate that long term PM10 process contributions are insignificant for all 
scenarios (Test 1, Test 2 and Emergency). 
In conclusion, we are satisfied that no significant effects on human health are 
likely from the operation of the proposed installation.   
 
 