 
                       Page 6 of 18 
OFFICIAL 
OFFICIAL 
We agree with the conclusions of the applicant’s assessment for short-term 
impacts at human receptors, which are based on the process contributions (PCs) 
and predicted environmental concentrations (PECs) given in section 8 of the air 
quality report, and can be summarised as follows. 
For both testing scenarios: 
• the probability of exceeding the ES for hourly mean NO2 is less than 
1%, i.e., highly unlikely.  
• there are no predicted exceedances of any of the US EPA Acute 
Exposure Guideline Levels (AEGLs)1. 
 
For the emergency scenario: 
• exceedance of the short-term NO2 ES is highly unlikely at sensitive 
receptors for the theoretical 72-hour emergency scenario, with the 
exception of one receptor (R6).  However, the operator notes that 
provided the power outage is limited to less than 32 hours in a year, 
then exceedance of the hourly mean is highly unlikely.  
• there are no exceedances of the AEGL-1 at hourly or sub-hourly 
timescales at any receptors.  
Our checks indicate that long-term NO2 and NO and short-term NO PCs are 
insignificant for the testing scenarios and, taking background concentrations into 
account, predicted environmental concentrations (PECs) are less than 100% of 
the relevant environmental standards for the emergency scenario.  
We agree with the conclusions of the applicant’s ecological assessment, which 
are based on the results presented in section 9 of the air quality report and in 
response to question 5 of the supplementary Technical Note, and can be 
summarised as follows:   
• PCs are less than 1% of the annual NO
X critical level (CLe) at 
designated ecological receptors and below 100% of the CLe for local 
conservation sites for the Virtus Test 1, Virtus Test 2 and emergency 
scenarios and are therefore considered to be insignificant.  Impacts of 
acid and nutrient nitrogen deposition are also insignificant at all 
receptors.  
 
1 Acute Exposure Guideline levels for Selected Airborne Chemicals, Committee of Toxicology Volume 11, 
2012 