 
Permit number                              
EPR/BP3945QX 17 
OFFICIAL 
OFFICIAL 
Schedule 4 – Reporting 
Table S4.1 Reporting of monitoring data 
Parameter Emission or 
monitoring 
point/reference 
Reporting period Period begins 
Emissions to air 
Parameters as required by 
condition 3.5.1. 
A9 to A11, A17 to 
A19 (LON4), 
A21 to A26 
(LON3) and 
A27 to A32 
(LON10) 
Every 1500 hours of 
operation or once every 
five years (whichever 
comes first). 
Within 4 months 
of the issue date 
of the permit or 
the date when the 
engine is first put 
into operation, 
whichever is later. 
[Note 1] 
 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC2. 
 
Table S4.2 Performance parameters 
Parameter Frequency of assessment Units 
Usage of gas oil or 
equivalent substitute to 
be agreed in writing with 
the Environment Agency 
Annually Tonnes 
Generator operation for 
maintenance  
Report to be submitted 
annually 
- Total hours for the site (hours), 
- Total hours per generator (hours),  
- Total number of runs per generator (quantity) 
- Number of minutes per run (minutes) 
Generator operation 
during emergency 
scenario 
Within 24 hours if operation 
commences 
- Date and time of grid failure, 
- Number of generators operating immediately 
after the failure, 
- Number of generators operating two hours 
after failure, 
- Anticipated duration of the mains supply failure 
(hours) 
Generator operation 
during emergency 
scenario 
Annually - Total number of runs (quantity) 
- Duration of runs (hours) 
 
Table S4.3 Reporting forms 
Media/parameter Reporting format Date of form 
Air Emissions to Air Reporting Form or other form as agreed 
in writing by the Environment Agency  
Version 1, 
08/03/2021 
Other performance 
indicators 
Form Performance 1 or other form as agreed in writing 
by the Environment Agency 
06/06/2023 
Generator operation during 
emergency scenario 
Form Emergency Scenario or other form as agreed in 
writing by the Environment Agency  
06/06/2023 
 