 
Permit number                              
EPR/BP3945QX 3 
OFFICIAL 
OFFICIAL 
Each building is operated independently but under the operator’s common ISO 14001 accredited 
Environmental Management System and management structure, which also applies to other Virtus data 
centres in the area.     
 
The status log of the permit sets out the permitting history, including any changes to the permit reference 
number. 
 
Status log of the permit 
Description Date Comments 
Application EPR/BP3945QX/A001 Duly made 
04/11/2022 
Application for a combustion facility 
consisting of 31 gas oil fuelled engines 
providing emergency power to an 
electronic datacentre.  
Further Information received, responses to 
Schedule 5 notice dated 10/03/2023 
28/04/2023 
 
31/05/2023 
Further information on BAT status of 
engines, testing management 
procedures, drainage arrangements, site 
condition baseline data and revised site 
plan. 
Permit determined EPR/BP3945QX                   
(Billing ref. BP3945QX) 
25/07/2023 Permit issued to Virtus Holdco Limited. 
 
End of introductory note 
 
  