 
EPR/CP3042QG/A001 Decision Document 8/12/2023                         Page 15 of 26 
cleaned/ inspected to prevent blockages. The inspection will be via CCTV survey at a 
frequency to be agreed, e.g. every five years, or as issues are detected. 
 
• Poured concrete walls with appropriate joints to prevent weak points and seepage.  
 
• Fill points located in a lockable cabinet provided with a drip tray designed to capture 
minor spillages during hose connection/disconnection. The fill point cabinet will be kept 
locked shut when deliveries are not taking place. 
 
• High and high high sensors and alarms, which will shut off the pumps to prevent over-
filling. 
 
• Low level alarms will trigger an investigation. 
 
• Leak detection alert via an alarm. 
 
• Overpressure valves. 
 
• Fuel polishing systems, to maintain fuel quality. 
 
• Manually operated pumps to remove uncontaminated rainwater - Rainwater is pumped 
out over the top of the bund through a pipe which is situated into the bund sump. There is 
no pipework penetrations of the bund walls or floor with the exception of the underground 
fuel lines which have been flanged and sealed as per the manufacturer’s specifications. 
There is an oil probe in the sump which will prevent the rainwater pump operating if oil is 
detected even if the manual key switch is pressed. This cannot be overridden and would 
require tanker emptying of the bund and cleaning of the sump and probe. The pump 
outfall on the outside of the bund is routed through a filter to capture any leaves etc. 
before discharge to the surface water sewer before the 10,000 litre interceptor. 
 
• Areas where fuel is to be stored will be subject to daily visual inspections as part of daily 
operational activities. 
 
• A planned preventative maintenance programme will be in place to ensure equipment 
and infrastructure (e.g. bunds, surfacing, pipework) are in good condition.  
 
• Spill kits will be available for use in the unlikely event of an unplanned fuel release. A spill 
procedure will be developed for the site as part of the Environmental Management 
System. 
 
Containment Protection - Underground Pipelines 
The underground pipelines connect each Block to the bulk tank farm. Given the space constraints 
on the site an above ground pipeline system was not considered practical and could increase the 
likelihood of a vehicle collision with the pipeline. 
The underground pipelines will have the following protection measures to ensure no loss of 
containment: 
• The underground fuel lines are Brugg Secon -X pipes. These are flexible, double-walled 
and bendable composite piping system with an inner pipe made of stainless steel and an 
encasing mantle pipe made of PE separated by struts. This pipe system was specially 
developed as a fuel carrier pipe for petrol stations. 
 
• Each pipeline is connected to a vacuum system which can detect leaks at very low 
concentrations. Should a leak be detected, an alarm is raised, and the pipeline can be 