 
EPR/CP3042QG/A001 Decision Document 8/12/2023                         Page 19 of 26 
site tests and planning off-grid maintenance days and most importantly times/ days to avoid 
adding to any high ambient pollutant background levels. 
The permit application has assessed and provided evidence of the reliability of the local electricity 
grid distribution allowing us to judge that the realistic likelihood of the plant needing to operate for 
prolonged periods in an emergency mode is very low. 
Tables S4.2 and S4.3 require annual reporting of standby engine maintenance run and any 
electrical outages (planned or grid failures regardless of duration) require both immediate 
notification to the Environment Agency and annual reporting. 
Table S2.1 restricts the fuel to ultra-low sulphur gas oil or equivalent substitute as agreed in 
writing with the Environment Agency. 
 
Decision considerations 
Confidential information 
A claim for commercial or industrial confidentiality has not been made. 
The decision was taken in accordance with our guidance on confidentiality. 
Identifying confidential information 
We have not identified information provided as part of the application that we consider to be 
confidential.   
The decision was taken in accordance with our guidance on confidentiality. 
Consultation 
The consultation requirements were identified in accordance with the Environmental Permitting 
(England and Wales) Regulations (2016) and our public participation statement. 
The application was publicised on the GOV.UK website. 
We consulted the following organisations: 
• Local Authority - Planning Department 
• Local Authority - Environmental Health Department 
• Health and Safety Executive 
• Sewerage Authority 
• Director of Public Health & UK Health Security Agency (HSA) (formerly Public Health 
England (PHE)) 
 
The comments and our responses are summarised in the consultation responses section. 
Operator 
We are satisfied that the applicant (now the operator) is the person who will have control over the 
operation of the facility after the grant of the permit. The decision was taken in accordance with 
our guidance on legal operator for environmental permits. 