 
Permit number                            
EPR/CP3042QG      11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 Section 1.1 Part A(1) (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts. 
Operation of 21 emergency 
standby generators with a 
total thermal input of 
approximately 186.417 
MWth. 
 
The generators will burn 
gas oil fuel or equivalent 
substitute solely for the 
purpose of providing 
electricity to the installation 
in the event of a failure of 
supply from the National 
Grid and during 
maintenance testing. 
 
21 x 8.877 MWth (New 
medium combustion plant 
(MCP)) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.3 of this 
permit. 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From the input to the site drainage system until discharge 
to soakaways (emission points SL1 to SL3) and the public 
surface water sewer (Thames Water) (emission points 
SW1 to SW3).  
Drainage system covering fuel storage and refuelling bays 
drains via oil interceptor, then to soakaway (emission 
point SL1) and the public surface water sewer (emission 
point SW1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/CP3042QG/A001 
Application forms B2 and B3 and all referenced supporting 
information. 
 
 Duly Made 
26/04/23 
Application 
EPR/CP3042QG/A001 
Generators maintenance 
testing schedule 
Generators maintenance testing schedule detailed in 
application documents: 
 
Section 1 of document: Air Quality Assessment for 
Environmental Permit: GB One Data Centre, Slough, ref: 
J20/12794D/10/1/F1 dated 26/04/2023, supplemented by 
‘Technical Email’ dated 21/06/2023. 
and 
Section 8 (BAT) of the document: Environmental Permit 
Application GB One, Slough - EPR/CP3042QG/A001 
Supporting Document, ref: 22-0598_REPT_GTR 
Slough_060622 dated 13/06/2022. 
 Duly Made 
 26/04/23 