 
Permit number                            
EPR/CP3042QG      12 
Table S1.2 Operating techniques 
Description Parts Date Received 
and 
Environmental Permit Application GB One, Slough – 
EPR/CP3042QG/A001 non-technical summary dated 
05/04/2023. 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 Air Quality Management Plan 
The operator shall produce an Air Quality Management Plan in 
conjunction with the Local Authority outlining response measures to be 
taken in the event of a grid failure. This shall include but not necessarily 
be limited to the following considerations:  
• The response should be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
• Preventative and reactive actions to be implemented to limit the 
duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or time 
of day; 
• Contingency for how the response will be carried out in the event 
scenario i.e. loss of power; and 
• Timescales for continued review of the management plan. 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
Within 6 
months from 
the date of 
issue of the 
permit 
IC2 Monitoring plan 
The operator shall submit a monitoring plan for approval by the 
Environment Agency detailing their proposal for the implementation of the 
flue gas monitoring requirements specified in Table S3.1 of this permit, in 
line with web guide ‘Monitoring stack emissions: low risk MCPs and 
specified generators’ Published 16 February 2021 (formerly known as 
TGN M5). The plan shall include, but not necessarily be limited to: 
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical timeline; 
• Details of any relevant safety, cost and operational constraints 
affecting the monitoring regime, in support of any proposed 
deviation from the testing regime specified in table S3.1 of this 
permit. 
Within 4 
months from 
the date of 
issue of the 
permit 
 
 
 
 
 
 