 
Permit number                            
EPR/CP3042QG      15 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
[Note 3] 
Monitoring 
standard or 
method 
A1 to A21 
Emission points 
from generators 
as shown on site 
plan in schedule 
7 [Note 2] 
Gas oil or 
equivalent 
fuelled 
generator 
exhausts 
21 x 8.877 
MWth 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 February 
2021 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5)  
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5) 
Sulphur 
dioxide 
No limit set - - - 
Particulate 
Matter 
No limit set - - - 
Ammonia No limit set - - - 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC2 in table S1.3 of this permit. 
Note 2: Monitoring requirements for oxides of nitrogen and carbon monoxide shall apply to each of the 21 
generators at emission points A1 to A21. 
Note 3: In accordance with condition 3.5.2 of this permit. 
 