Permit number                              
EPR/CP3409BH 15 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
LD11x_01 to 
LD11x_12 from 
generators as 
shown on site 
plan in Schedule 
7 
Diesel 
generator 
exhausts 
12 x 8MWth 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set - No 
requirement 
 
- 
Carbon 
monoxide 
No limit set - No 
requirement 
- 
Sulphur 
dioxide 
No limit set - No 
requirement 
- 
Vents associated 
with 4 bulk diesel 
storage tanks 
Vents from 
bulk 
storage 
tanks 1 - 4   
No 
parameter 
set 
No limit set - No 
requirement 
- 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or  other transfers off-site– 
emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter   Limit 
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
S1 on updated 
emissions points 
plan in Appendix 
C of Schedule 5 
response 
(31/10/20) 
emission to 
Thames Water 
combined sewer 
Surface water 
via oil 
interceptor 
- - - - - 
 
 
 
 
 
 
 
  