 
Permitting Decisions- Variation (substantial) 
 
EPR/CP3902LV/V003 
NTT Dagenham Data Centre   Page 1 of 20 
We have decided to grant the variation for NTT Dagenham Data Centre operated 
by NTT Global Data Centers EMEA UK LTD. 
The variation number is EPR/CP3902LV/V003. 
The permit was issued on 17/12/2024. 
The variation is for the addition of 24 liquid fuelled standby generators (SBGs) to 
the data centre, described as phase B of the LON1 data centre development 
(LON1B). 
LON1B will involve the construction of a new data centre building located to the 
south of the existing LON1A (28 SBGs). 
There will be 24 SBGs within this new data centre building (classed as ‘new’ 
Medium Combustion Plants (MCP) as part of the Industrial Emissions Directive 
(IED)): 
LON1B 
22 SBGs each with a thermal rated input of 7.6 MWth (total thermal rated input of 
167.2 MWth); and 
2 SBGs each with a thermal rated input of 3.8 MWth (total thermal rated input of 
7.6 MWth). 
The LON1B SBGs will have Selective Catalytic Reduction (SCR) abatement to 
reduce emissions of oxides of nitrogen (NOx) to atmosphere.  
Based on the proposed changes, the aggregated total combustion capacity for 
the installation will increase from 160.35 MWth to 335.15 MWth. 
LON1A SBGs (classed as ‘new’ MCPs as part of the IED) already permitted are: 
LON1A (28 SBGs already permitted) 
12 SBGs each with a thermal rated input of 4.1 MWth (total thermal rated input of 
49.2 MWth) (phase 1); and 
16 SBGs each with a thermal rated unput of 6.947 MWth (total thermal rated 
input of 111.15 MWth (phases 2 and 3). 