 
EPR/CP3902LV/V003 
NTT Dagenham Data Centre  Page 10 of 20 
Human receptors 
The applicant’s conclusions for the human health assessment can be used for 
permit determination. 
• The applicant’s commissioning, testing and emergency operational 
scenario predictions are unlikely to make a significant contribution or 
cause an exceedance of an ES at human health receptors. 
• The applicant had not considered the annual and hourly mean nitrogen 
monoxide (NO) ESs of 310 µg/m3 and 4,400 µg/m3, respectively for 
human health in their assessment. We considered the risks of exceeding 
these ESs in our audit and concluded that an exceedance of the hourly ES 
was unlikely for any of the scenarios and all annual NO PCs were 
insignificant. 
Ecological receptors 
The applicant’s conclusions for assessment of ecological receptors against 
critical levels and critical loads cannot be used for permit determination for the 
LON1B commissioning tests (see below). 
Routine testing and maintenance scheduled operations 
The applicant’s testing scenario predictions are unlikely to make a significant 
contribution or cause an exceedance of critical loads and levels at any ecological 
receptor. 
Non-routine emergency outage operation (72-hour outage) 
We cannot rule out exceedances of the daily NOx critical levels of 75 μg/m3 and 
200 μg/m3. We consider the higher daily critical level of 200 µg/m3 to be 
appropriate for the ecological designations which results in exceedances at six 
local nature sites (ER1 to ER3, ER7, ER8 and ER11).  
The likelihood of emergency operations taking place is considered low, as grid 
outages are unlikely based on historic data. The reliability of electricity supply 
from the local network could, conservatively, be expected to be unavailable for 
<1 hour/year. Also refer to ‘NATIONAL GRID RELIABILITY’ section of this 
document. 