 
EPR/CP3902LV/V003 
NTT Dagenham Data Centre  Page 14 of 20 
 
• Table S1.3 Improvement programme: Whilst we are satisfied that the 
maintenance and testing regime is appropriate, we have included the 
following improvement conditions (IC) in the permit: 
 
IC4 – Provision of AQMP for LON1A and LON1B (refer to ‘AQMP’ section of this 
document). 
IC5 – Provision of a written report on the performance of the LON1B SCR 
systems (refer to ‘SCR’ section of this document). 
 
• Table S1.4 Pre-operational measures: We have included pre-operational 
conditions as follows: 
 
PO2 - Requires submission of a commissioning plan for the LON1B SBGs. 
PO3 - requires submission of the technical specification for the LON1B SCR 
systems. 
 
• Table S3.1 Point source emissions to air – emission limits and 
monitoring requirements: Includes the monitoring requirements for the 
LON1B SBGs. 
 
• Table S3.3 Process monitoring requirements: Continuous monitoring 
for SCR abatement efficiency is required for the LON1B SBGs. Minimum 
abatement of NOx in accordance with PO3. 
 
• Table S4.2 Performance parameters: Reporting of testing and 
maintenance run hours is required annually for the LON1B SBGs. 
Operation during an emergency scenario requires both notification within 
24 hours and annual reporting. 
AdBlue usage is included for both LON1A and LON1B SBGs. 
NOISE 
We have reviewed the noise impact assessment in accordance with our guidance 
(Noise and vibration management: environmental permits - GOV.UK 
(www.gov.uk) and the aims of the Noise Policy Statement for England (Noise 
policy statement for England - GOV.UK (www.gov.uk)) on noise assessment and 
control. 
We consider that the emergency case, where all standby SBGs are active at 
once, is unlikely to occur and therefore the audit focused on the testing regime of 
the SBGs. 