 
EPR/CP3902LV/V003 
NTT Dagenham Data Centre  Page 7 of 20 
Local Nature Reserves 
• Beam Valley (ER1) 
• Beam Valley (Environment Agency) (ER2) 
• Dagenham Village Churchyard (ER5) 
• Ingrebourne Valley (ER6) 
Results of applicant’s air quality impact assessment 
The findings of the assessment are summarised below for each assessment 
scenario. 
Note: The predicted impacts from CO, PM10 and PM2.5 at sensitive receptors are 
insignificant or low for all scenarios and there are no predicted exceedances of 
the ESs. 
Routine testing and maintenance scheduled operations 
• the annual mean nitrogen dioxide (NO2) PC is low, at <1.5% of the ES at 
all of the selected human receptor locations and the ES is not predicted to 
be exceeded where the background concentration is added; 
• statistical analysis of the probability of exceedances of the 1-hour mean 
NO2 ES predicts exceedances to be ‘highly unlikely’ at all of the selected 
human receptors; 
• statistical analysis of the probability of exceedances of the 1-hour mean 
NO2 US Acute Exposure Guideline Level (AEGL-1) predicts exceedances 
to be ‘highly unlikely’; and 
• the PC does not exceed 100% of the annual mean critical level (Cle) or 
critical load (Clo) and daily mean Cle at any of the locally designated sites, 
therefore it can be concluded that there is ‘no significant pollution’. 
Non-routine emergency outage operation (72-hour outage) 
Note: The results are based on the unlikely scenario of a 72 -hour long outage 
occurring and coinciding with the worst-case conditions for dispersal of emissions. 
• the annual mean NO 2 PC is low, only exceeding 1% of the ES at one 
selected human receptor location and the ES is not predicted to be 
exceeded where the background concentration is added; 
• statistical analysis of the probability of exceedances of the 1-hour mean NO2 
ES predicts exceedances to be ‘highly unlikely’ at all of the selected human 
receptors; 
• statistical analysis of the probability of exceedances of the 1-hour mean NO2 
US AEGL-1 predicts exceedances to be ‘highly unlikely’ at all the selected 
human receptors, except receptor R19 where it exceeds 5%, and therefore 
there is a risk of exceedance. Receptor R19 is a footpath and the likelihood 
of a person being present for a n hour during an outage is considered low. 