 
Permit number 
EPR/CP3902LV  9 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/CP3902LV/A001 
Application forms B2 and B3 and all referenced supporting 
information.  
14/12/2020 
Response to Schedule 5 
Notice dated 26/03/2021
  
Response to Schedule 5 providing information regarding the 
assessment of air emissions, emissions standards of the 
generators, emissions abatement, BAT, bunding and 
containment, grid resilience, accident management, 
maintenance inspection and testing and with regards to 
condition of the land. 
21/05/2021 
Response to Schedule 5 
Notice dated 26/03/2021 
Response to Schedule 5 providing further information in 
response to follow up questions (dated 30/06/21). 
15/07/2021 
Response to Schedule 5 
Notice dated 26/03/2021 
Response to Schedule 5 providing further information in 
response to follow up questions (dated 20/07/21). 
05/08/2021 
Variation application 
EPR/CP3902LV/V002 
Sections 1.2, 1.4, 1.6 and 1.8 of the application document in 
response to section 3a – technical standards, Part B3 of the 
application form. 
18/04/2023 
Variation application  
EPR/CP3902LV/V002 
Generators maintenance 
testing schedule 
Generators maintenance testing schedule detailed in 
application document ‘Best Available Techniques and 
Operating Techniques’ (ref. 410.V62278.00001). 
18/04/2023 
Variation application 
EPR/CP3902LV/V002 
SCR abatement 
NOx abatement efficiency for the selective catalytic reduction 
systems (SCR) fitted to emission points GEN 2-1 to GEN 3-4 
detailed in application document ‘Air Emissions Risk 
Assessment’ (ref 410.V62278.00001). 
09/02/2024 
Variation application 
EPR/CP3902LV/V002 
Response to request for 
information dated 
21/12/2023 
Response to information request, providing further 
information on the air quality risk assessment and application 
form C2.5: 
• Updated Air Emissions Risk Assessment (ref. 
410.V62278.00001). Including: 
o Appendix C: Modelling files 
o Appendix D: Maintenance Schedule Model 
(MSM) 
• Application form C2.5, February 2024. Including: 
o Appendix 1: Point source emissions to air 
resulting from proposed change  
o Combustion Plant List Spreadsheet (ref. 
410.V62278.00001) 
09/02/2024 
Response to schedule 5 
dated 19/06/2024 
Response to Schedule 5 providing further information on 
containment: 
• Technical data sheet (ref.12776 Adblue tank GA) 
• Electrical services ground floor phase 2 electrical 
equipment layout drawing (ref. LON1A-RED-B1-00-
DR-E-2000) 
• Electrical services ground floor phase 3 electrical 
equipment layout drawing (ref.LON1A-RED-B1-00-
DR-E-2001) 
• Technical submittal 22 of (KD3500-E) Technical 
Description for (NTT Global Data Centers EMEA UK 
Ltd) at (NTT – Phase 2 Lon1) (ref. LON1-WBP-A-XX-
TS-M-0022_Ver2) 
26/07/2024 