 
Permit number 
EPR/CP3902LV  10 
Table S1.2 Operating techniques 
Description Parts Date Received 
Response to request for 
information dated 
12/08/24 
 
Updated Noise Assessment (ref.410.V62278.00001), V1.5, 
correcting the testing schedule. 
12/08/2024 
Variation application 
EPR/CP3902LV/V003 
Best Available Techniques and Operating Techniques 
Assessment, LON Phase B, dated 26 July 2024, FINAL Rev 
01, which includes technical standards, SCR abatement and 
the maintenance and testing schedule. 
 
Combustion plant spreadsheet. 
09/08/2024 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1   Air Quality Management Plan (AQMP) (LON1A) 
The operator shall produce an AQMP in conjunction with the Local 
Authority outlining response measures to be taken in the event of a 
grid failure. This should include but not be limited to the following 
considerations:  
• The response should be tailored to reflect the predicted 
potential impact indicated by the air dispersion modelling at 
individual receptors;  
• Preventative and reactive actions to be implemented to limit 
the duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or 
time of day; 
• Contingency for how the response will be carried out in the 
event scenario i.e. loss of power;  
• Timescales for continued review of the management plan; and 
• Addition of indicative air quality monitoring stations around the 
site to inform on air quality during extended periods of standby 
generator running including prolonged grid outages. 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
 
Within 6 months from 
the date of issue of 
the permit variation 
EPR/CP3902LV/V002 
(superseded by IC4) 
IC2 Monitoring plan - flue gas monitoring requirements (LON1A) 
The operator shall submit a monitoring plan for approval by the 
Environment Agency detailing their proposal for the implementation 
of the flue gas monitoring requirements specified in table S3.1, in line 
with web guide ‘Monitoring stack emissions: low risk MCPs and 
specified generators’ Published 20 March 2024 (formerly known as 
TGN M5). The plan shall include, but not necessarily be limited to: 
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical timeline; 
• Details of any relevant safety, cost and operational 
constraints affecting the monitoring regime, in support of any 
proposed deviation from the testing regime specified in 
permit table S3.1.  
Within 3 months from 
the date of issue of 
the permit variation 
EPR/CP3902LV/V002 