 
Permit number 
EPR/CP3902LV  13 
Table S1.4 Pre-operational measures 
Reference Operation 
PO2 Commissioning (LON1B) 
At least one month before operation of the 24 LON1B SBGs added by variation 
EPR/CP3902LV/V003, the operator shall submit a commissioning plan to the 
Environment Agency for approval. 
The plan shall provide timescales for the commissioning of the SBGs and shall 
demonstrate that the commissioning of the SBGs is covered within the site’s permitted 
regular testing regime, thereby minimising durations and impacts. 
When the commissioning is not covered within the site’s permitted regular testing 
regime, the operator shall submit an environmental risk assessment for approval by 
the Environment Agency, demonstrating that the environmental risks during the 
commissioning are minimised and remain not significant. The commissioning of the 
SBGs shall not begin prior to receiving written approval to the plan and associated 
environmental risk assessment by the Environment Agency. 
The plan shall be implemented in accordance with the Environment Agency’s written 
approval. 
PO3 SCR systems (LON1B) 
Prior to the commencement of commissioning of the LON1B SBGs, the operator shall 
submit a written report to the Environment Agency, and obtain the Environment 
Agency’s written approval to it, detailing the technical specification of the SCR systems 
for the LON1B SBGs. The report shall include: 
• NOx abatement performance; 
• Information to demonstrate that the NOx air quality impacts provided with 
application EPR/CP3902LV/V003 still reflect the predicted impacts; and 
• Storage arrangements for the SCR raw materials. 
The LON1B SCR systems shall be implemented in accordance with the written 
approval from the Environment Agency. 
 
 