 
Permit number 
EPR/CP3902LV  15 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & location 
Note 4 
Source Parameter Limit (including 
unit)  
Reference period Monitoring 
frequency Note 2 
Monitoring 
standard or 
method Note 3 
LON1A 
GEN H-1, GEN H-2, GEN 1-1, 
GEN 1-2, GEN 1-3, GEN 1-4, 
GEN-FO, GEN 6-1, GEN 6-2, 
GEN 6-3, GEN 6-4, GEN 6-FO 
 
 
From SBGs as shown on the site 
plan in Schedule 7 of this permit 
and the ‘Site Layout and 
Emissions Points’ plan submitted 
on 29/03/2023 with application 
EPR/CP3902LV/V002. 
 
 
SBG exhausts 
 
12 x 4.1 MWth 
SBGs 
 
 
Oxides of Nitrogen  
(NO and NO2 
expressed as NO2) 
No limit set In line with web guide 
‘Monitoring stack 
emissions: low risk 
MCPs and specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
 
Every 1,500 hours 
of operation or 
once every five 
years (whichever 
comes first). Note 1 
 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
Carbon monoxide No limit set In line with web guide 
‘Monitoring stack 
emissions: low risk 
MCPs and specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
Every 1,500 hours 
of operation or 
once every five 
years (whichever 
comes first). Note 1 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
Sulphur dioxide  No limit set - - - 
Particulates  No Limit set - - - 