 
Permit number 
EPR/CP3902LV  16 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & location 
Note 4 
Source Parameter Limit (including 
unit)  
Reference period Monitoring 
frequency Note 2 
Monitoring 
standard or 
method Note 3 
LON1A (fitted with SCR) 
GEN 2-1, GEN 2-2, GEN 2-3, 
GEN 2-4, GEN 5-1, GEN 5-2, 
GEN 5-3, GEN 5-FO, GEN 4-3, 
GEN 4-2, GEN 4-1, GEN 3-1, 
GEN 3-2, GEN 3-3, GEN 3-4 
 
From SBGs as shown on the site 
plan in Schedule 7 of this permit 
and the ‘Site Layout and 
Emissions Points’ plan submitted 
on 29/03/2023 with application 
EPR/CP3902LV/V002. 
SBG exhausts 
 
16 x 6.947 MWth 
SBGs 
 
Oxides of Nitrogen  
(NO and NO2 
expressed as NO2) 
 
No limit set In line with web guide 
‘Monitoring stack 
emissions: low risk 
MCPs and specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
 
Every 1,500 hours 
of operation or 
once every five 
years (whichever 
comes first). Note 1 
 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
Carbon monoxide No limit set In line with web guide 
‘Monitoring stack 
emissions: low risk 
MCPs and specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
 
Every 1,500 hours 
of operation or 
once every five 
years (whichever 
comes first). Note 1 
 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 20 March 
2024 
(formerly known as 
TGN M5)  
Sulphur dioxide  No limit set - - - 
Particulates  No limit set - - - 
Ammonia (from 
SCR) 
No limit set - 
 
- 
 
-  