 
Permit number 
EPR/CP3902LV  19 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or other transfers off -site– 
emission limits and monitoring requirements 
Emission point ref. 
& location Note 1 
Source Parameter   Limit 
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
SW1  
 
Surface 
water via oil 
interceptor 
No 
parameters 
set 
No limits 
set 
- - - 
Note 1: Emission point shown on the ‘Site Layout and Emissions Points’ plan submitted on 29/03/2023 
with application EPR/CP3902LV/V002. Emission to Thames Water surface water sewer. 
 
Table S3.3 Process monitoring requirements 
Emission point 
reference or source or 
description of point of 
measurement 
Parameter Monitoring 
frequency  
Monitoring standard 
or method  
Other specifications  
LON1A 
GEN 2-1 to GEN 3-4 
LON1B 
GEN-01-HA to GEN-01-
C6/4 
 
from SBGs as shown on 
site plan in Schedule 7 of 
this permit 
 
  
SCR 
abatement 
efficiency 
Continuous  Continuous reading of 
NOx sensors fitted to 
SCR system to 
manufacturer’s 
specification. 
  
Periodic validation 
according to the plan 
approved by the 
Environment Agency in 
response to 
improvement 
conditions IC3 and IC5 
in table S1.3 of this 
permit. 
For LON1A, minimum 
abatement of NOx, in 
accordance with operating 
techniques in application 
documents listed in table 
S1.2 of this permit. 
 
For LON1B, minimum 
abatement of NOx, in 
accordance with PO3 in 
table S1.4 of this permit. 
 
 
 
  