 
Permit number 
EPR/CP3902LV  21 
Table S4.2 Performance parameters 
Parameter Frequency of assessment Units 
Gas oil (or equivalent 
substitute agreed in writing 
with the Environment 
Agency) usage 
Annually Tonnes 
LON1A and LON1B 
AdBlue usage 
Annually Tonnes 
LON1A and LON1B 
SBG operation for 
maintenance  
Report to be submitted 
annually 
• Total hours for the site (hours) 
• Total hours per SBG (hours) 
• Total number of runs per SBG 
(quantity) 
• Number of minutes per run (minutes) 
LON1A and LON1B 
SBG operation during 
emergency scenario 
Within 24 hours if operation 
commences 
• Date and time of grid failure 
• Number of SBGs operating 
immediately after the failure 
• Number of SBGs operating two hours 
after failure 
• Anticipated duration of the mains 
supply failure (hours) 
LON1A and LON1B 
SBG operation during 
emergency scenario 
Annually • Total number of runs (quantity) 
• Duration of runs (hours) 
LON1A and LON1B 
Operations of SCR systems  
Annually • Gas oil usage in each SBG fitted with 
SCR 
• Readings of NOx sensors 
• NOx abatement efficiency 
• Evidence of periodic calibration with 
frequency specified according to 
Environment Agency’s approval of 
improvement conditions IC3 and IC5 
in table S1.3 of this permit 
 
Table S4.3 Reporting forms 
Media/parameter Reporting format Date of form 
Air Emissions to Air Reporting Form or other form as agreed 
in writing by the Environment Agency  
Version 1, 
08/03/2021 
Other performance 
indicators 
Form ‘performance 1’ or other form as agreed in writing 
by the Environment Agency 
As agreed with 
the Environment 
Agency 
Generator operation during 
emergency scenario 
Form ‘emergency scenario’ or other form as agreed in 
writing by the Environment Agency  
As agreed with 
the Environment 
Agency 
Process monitoring 
parameters 
Process Monitoring Form, or other form as agreed in 
writing by the Environment Agency 
08/03/2021 
 
 
  