Variation and consolidation  
application number  
EPR/CP3902LV/V003 5 
Status log of the permit 
Description Date Comments 
Variation application 
EPR/CP3902LV/V002 
Duly made  
18/04/2023 
Variation to change the type, number and capacity of 
specified generators (SBGs). The variation reduces 
the number of SBGs from 42 to 28 SBGs, and the 
total capacity from 172.2 MWth to 160.35 MWth.  
Additional information  09/02/2024 Response to request for information, providing form 
C2.5 and the combustion plant list spreadsheet, and 
further information on the Air Emissions Risk 
Assessment.  
Additional information   14/03/2024 Further information on the maximum ammonia 
concentration, following the use of selective catalyst 
reduction.  
Additional information   26/07/2024 Response to schedule 5 which provides further 
information on containment.  
Additional information   12/08/2024 Revised noise assessment and air quality 
assessment, correcting the testing schedule. 
Permit determined 
EPR/CP3902LV/V002                                  
 26/09/2024 Varied and consolidated permit issued in modern 
format 
Variation application 
EPR/CP3902LV/V003 
Duly made  
09/08/2024 
Variation to add 24 liquid fuelled standby generators 
(SBGs) (phase LON1B). 
Additional information requested 
10/10/2024 
10/10/2024 LON1B commissioning clarification. 
Additional information requested 
10/12/2024 
11/12/2024 Impacts from oxides of nitrogen. 
Variation determined 
EPR/CP3902LV/V003 
17/12/2024 Varied and consolidated permit issued in modern 
format 
 
End of introductory note  