 
Permitting Decisions- Bespoke Permit 
 
        Page 1 of 25 
We have decided to grant the permit for Colt-Powergate operated by Colt Data 
Centre Services UK Ltd 
The permit number is EPR/DP3107LF. 
The application is for a data centre with a Schedule 1 Part A(1) 1.1(a) activity for 
burning any fuel in an appliance with a rated thermal input of 50 or more 
megawatts.  There are thirteen standby generators, with an aggregated thermal 
input of approximately 62 MWth, which provide power to the site in the event of 
an emergency, such as a failure of the local electricity transmission network, or 
an internal component failure requiring disconnection from the grid. Under normal 
operating conditions the data centre will be powered by grid supplied electricity. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.   