 
Page 25 of 25 
(power outage scenario) is extremely unlikely and therefore there is low 
probability of the modelled potential PM10 24-hour air quality standard 
exceedances occurring. An improvement condition has been set to create an Air 
Quality Management Plan (AQMP) to address minimisation of short-term 
emissions during power outage scenarios. The potential cumulative impact of 
emissions arising from generators at an adjacent data centre (Equinix 
Powergate) has been considered and agreement has been reached to undertake 
routine testing at different times to minimise cumulative impacts.
 