 
Page 6 of 25 
Air Quality Modelling Assessment report, dated July 2022 (Ref: AQ74494)  
Air Quality Assessment update, dated June 2023 (Ref: AQ1040R1) 
Air Quality Assessment update, dated August 2023 (Ref: AQ1040R2) 
Air Quality Assessment update, dated 06 December 2023 (Ref: AQ1040R3) 
Air Quality Assessment update, dated 08 March 2024 (Ref: AQ1040R4) 
Air Quality Assessment update, dated 28 March 2024 (Ref: AQ1040R5) 
The final version received was used for the purpose of decision-making and is 
the source of all information contained within this document. 
Nitrogen oxides (NOx) are noted as the principal pollutant for human and 
ecological impacts, with both acid and nutrient nitrogen deposition assessed.   
Assessment of SO2 was scoped out, as the applicant will be fuelling generators 
with ultra-low sulphur gas oil.  The consultant completed an assessment of CO, 
PM10, PM2.5 and total hydrocarbons. All were screened out as insignificant for the 
testing scenario and are therefore not discussed further within this document. 
With respect to the emergency scenario, the 8-hour CO, annual total 
hydrocarbons, PM10 and PM2.5 PCs are ‘insignificant’. 1-hour CO and 24-hour 
benzene PCs were not assessed.   
The data centre is located within the London Borough of Ealing, within an Air 
Quality Management Area (AQMA) which is managed for nitrogen dioxide (NO2-
annual mean objective) and particulate matter (PM10-24-hour mean objective).   
For the assessment, it is assumed that both the existing engines and proposed 
new engines will be operational.  Operation of the generators will occur during 
testing and maintenance and in the event of an outage of power at the facility. 
Both of these scenarios were assessed. 
Testing and Maintenance Scenario 
This scenario assumed that each generator will be operational for up to 1 hour 
every month and 1 hour annually (this will typically replace one monthly test), 
with only 1 generator operating at any one point in time and the tests occurring 
consecutively. The model was based on the additional assumption that testing 
will be undertaken at site load (assumed to be 50%). 
For this scenario, modelling results predicted:  