Permit number             
EPR/AB1234CD 11 
Schedule 1 – Operations  
 
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 Section 1.1 Part A1(a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
 
Operation of 13 emergency 
standby generators with a 
total thermal input of 
approximately 62 MWth. 
The generators will burn 
gas oil solely for the 
purpose of providing 
electricity to the installation 
in the event of a failure of 
supply from the National 
Grid and during 
maintenance testing. 
3 x 4.17 MWth (Existing 
MCP) 
3 x 4.27 MWth (Existing 
MCP) 
1 x 4.3 MWth (Existing 
MCP) 
1 x 2.86 MWth (New MCP) 
5 x 5.9 MWth (New MCP) 
 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.3 of this 
permit. 
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From input to site drainage system until discharge to 
surface water sewer (for whole industrial estate) (emission 
points SW1 to SW4), via interceptor for emission point 
SW4 only.  
 
 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/DP3107LF/A001 
Sections 1.2, 1.4, 1.6 and 1.8 of the application document in 
response to section 3a – technical standards, Part B3 of the 
application form. 
 
Duly Made 
20/06/2023 
Application 
EPR/DP3107LF/A001 
Generators maintenance 
testing schedule 
Generators maintenance testing schedule detailed in 
application document ‘Non-Technical Summary V2’. 
 
13/02/2024 
 
 