Permit number             
EPR/AB1234CD 16 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Note 2 
Monitoring 
standard or 
method 
EP4 and EP9 – 
EP13 from 
generators as 
shown in 
Schedule 7 
Diesel 
generator 
exhausts  
 
(new 
medium 
combustion 
plant) 
Oxides of 
nitrogen  
(NO and 
NO
2 
expressed 
as NO
2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’  
 
Published 
20 March 
2024 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first) 
Note 1 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
March 2024 
(formerly 
known as 
TGN M5)  
Carbon 
monoxide 
No limit set 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’  
 
Published 
20 March 
2024 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first) 
Note 1 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
March 2024 
(formerly 
known as 
TGN M5)  
 
Vents associated 
with bulk diesel 
storage tanks 
Vents from 
fuel storage 
tanks for 
engines 
EP1 to 
EP13 
No 
parameters 
set 
No limit set - - - 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC2 of this permit.  
Note 2: In accordance with condition 3.5.2 of this permit. 
 
Table S3.2 Point Source emissions to water (other than sewer) and land – emission limits and 
monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter   Limit 
(incl. 
unit) 
Reference 
Period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
SW1 – SW4 
as shown in 
Schedule 7 
 
Uncontaminated 
surface water 
via oil/ water 
interceptor 
Oil None 
visible 
Spot sample Weekly Visual check 
 