Permit number             
EPR/AB1234CD 3 
objective.  
There is an Environmental Management System (EMS) in place accredited to the ISO 14001 standard. 
The status log of the permit sets out the permitting history, including any changes to the permit reference 
number. 
 
Status log of the permit 
Description Date Comments 
Application EPR/DP3107LF/A001 Duly made 
20/06/2023 
Application to operate 13 liquid fuelled generators in 
the event of National Grid failure and for testing and 
maintenance activities. 
Request for Information sent 
16/05/2023 
20/06/2023 Response received: Summary EMS, signed 
declaration form (part B3, part 13 within appendix 1), 
acute exposure risk assessment for emissions to air 
comparing to AEGLs or similar, atmospheric 
dispersion modelling files. 
Request for Information sent 
20/07/2023 
27/07/2023 Response received: of Air Quality modelling 
approach, and explanation of conflicting data. 
Schedule 5 notice sent 
18/08/2023 
01/09/2023 Response received: Revised Air Quality Assessment 
and new modelling files. 
Schedule 5 notice sent 
30/11/2023 
13/02/2024 Response received: Revised Non-Technical Summary 
(containing revised engine testing regime), revised 
atmospheric dispersion modelling of testing scenario 
and photolog of ground conditions underlying fuel 
storage. 
Information Received 12/03/2024 Revised Air Quality Impact Assessment and modelling 
files. 
Information Received 15/03/2024 Revised BAT Assessment  
Information Received 28/03/2024 Revised Air Quality Impact Assessment 
Information Received 13/05/2024 Revised Site Condition Report 
Permit determined 
EPR/DP3107LF 
(Billing ref. DP3107LF) 
23/05/2024 Permit issued to Colt Data Centre Services UK 
Limited. 
 
End of introductory note 
 
  